sample_id,region,PF,R_ohm,L_H,fsw_Hz,StopTime_s,analysisWindow_s,Vout_rms_V,Vout_fund_rms_V,Vout_THD_fft_pct,THD_block_pct,THD_used_pct,Vout_error_pct,Vout_valid_2pct,Irms_A,IL_rms_A,IL_ripple_rms_A,IL_ripple_rms_pct_of_Irms,Pac_W,Pdc_W,Psw_4mos_W,Pcond_4mos_W,Pmos_total_4mos_W,R_L_filter_ohm,P_L_filter_W,eta_total_mosfet_pct,eta_with_filter_pct,Tj_final_C,Good_condition,Strict_condition
1,R5_R6_all_known_frequencies,0.6,5,0.0212206590789194,2000,0.25,0.2,202.507068013193,201.017624173447,3.3495389373863,7.95807995390888,7.95807995390888,8.62835264843311,0,23.3896961210149,25.0769118673738,10.7401035811833,45.9180979762011,2916.76225654202,3026.80267513887,6.22221313986565,48.1718345101569,54.3940476500226,0.012,7.54621810564838,98.169263341236,97.9205622148568,25.520874333397,0,0
2,R5_R6_all_known_frequencies,0.6,5,0.0212206590789194,6000,0.25,0.2,216.417151888357,216.414237484256,0.597143290312489,1.44735920245676,1.44735920245676,1.62989205261095,1,25.1138229831915,24.6040423130804,3.42574883162548,13.6408894572456,3368.66983164394,3455.93840584735,10.9920698577426,45.2571498214438,56.2492196791864,0.012,7.26430677772621,98.3576482002558,98.1494716385998,25.5451394071925,1,0
3,R5_R6_all_known_frequencies,0.6,5,0.0212206590789194,10000,0.25,0.2,217.136212492694,217.107564444814,0.420016979516997,1.33728951031926,1.33728951031926,1.31474343417546,1,25.2255409047083,24.6025819830002,2.76400776359312,10.95717936846,3394.72420817712,3477.01966133905,14.7251383292949,44.5940122029019,59.3191505321968,0.012,7.26344448276298,98.2826170846227,98.0763740748565,25.5760401304545,1,0
4,R5_R6_all_known_frequencies,0.6,5,0.0212206590789194,12000,0.25,0.2,217.687951624809,217.686974445713,0.271953404197162,0.989901672808511,0.989901672808511,1.05137525194882,1,25.2696802300892,24.6697805583803,2.8077621986692,11.111190062967,3411.34080623266,3496.05693156414,14.5872425698471,45.4483820038591,60.0356245737063,0.012,7.30317687358368,98.270552739803,98.0642424988313,25.5826779833553,1,1
5,R5_R6_all_known_frequencies,0.6,5,0.0212206590789194,14000,0.25,0.2,217.934979137414,217.941934702121,0.227500124624025,0.646553523709701,0.646553523709701,0.935484226308848,1,25.3075748753275,24.6390767783592,2.23357410074462,8.82571369144558,3420.88602050383,3501.55691929238,15.8217537898978,44.8971079385872,60.718861728485,0.012,7.28500925387854,98.2560094042161,98.050845022415,25.5914917425936,1,1
6,R5_R6_all_known_frequencies,0.6,5,0.0212206590789194,16000,0.25,0.2,218.359933570992,218.337667880585,0.134488223042526,0.48529108422004,0.48529108422004,0.75560550882478,1,25.3555784901329,24.6473241153578,1.73844449703744,6.85626043875888,3433.39367222033,3510.71583178738,18.3405429916185,45.4117301087572,63.7522731003757,0.012,7.28988703256999,98.1770199443441,97.9727932388695,25.6159137260435,1,1
7,R5_R6_all_known_frequencies,0.6,5,0.0212206590789194,17000,0.25,0.2,218.355668707923,218.401421353759,0.10464513123713,0.662119386757019,0.662119386757019,0.726626657382445,1,25.3526353466999,24.6594832233966,1.9094191619163,7.53144253370427,3432.8156006177,3511.27945313344,19.2014288102445,45.0001912943523,64.2016201045968,0.012,7.29708135413977,98.1641034043482,97.9596949561182,25.6226994146429,1,1
8,R5_R6_all_known_frequencies,0.6,5,0.0212206590789194,18000,0.25,0.2,216.150251490107,216.137040483188,0.660764581819819,1.83369547527831,1.83369547527831,1.75589068945979,1,25.1576198862233,24.5505697508382,3.26385346607505,12.9736178574762,3368.84782075301,3452.43114944707,20.1290441812606,44.4791458273231,64.6081900085837,0.012,7.23276570108924,98.1182752944532,97.912018192371,25.6272185829433,1,0
9,R5_R6_all_known_frequencies,0.6,5,0.0212206590789194,19000,0.25,0.2,215.291086811072,215.178339579819,0.877326575568669,2.17351549141573,2.17351549141573,2.19166382735496,0,25.0354150166712,24.492815706398,3.54878125147162,14.1750446282136,3341.2646526825,3426.07793980368,20.8203487504154,44.1195586825561,64.9399074329716,0.012,7.19877625473093,98.0934818714831,97.8866053443185,25.6318877257678,0,0
10,R5_R6_all_known_frequencies,0.6,5,0.0212206590789194,20000,0.25,0.2,216.918702158997,217.075909834375,0.34964844937659,0.585570959587492,0.585570959587492,1.32913189346584,1,25.145438088325,24.5700418094881,2.71677845573692,10.804259787378,3392.37575946461,3473.70360373757,22.5433386711922,44.4651312888944,67.0084699600866,0.012,7.24424345423994,98.0629942927378,97.8580712067866,25.6474330287245,1,1
11,R5_R6_all_known_frequencies,0.6,5,0.0212206590789194,22000,0.25,0.2,217.902366944878,217.808924485057,0.278799586734316,0.61117879698356,0.61117879698356,0.995943415883328,1,25.3182668071493,24.5985990148742,1.79464608310486,7.08834493598944,3418.78528853264,3494.91059075931,23.8459548547948,44.3492786472928,68.1952335020875,0.012,7.26109288193483,98.0442898068644,97.840552122615,25.6612374298788,1,1
12,R5_R6_all_known_frequencies,0.6,5,0.0212206590789194,24000,0.25,0.2,218.30959239866,218.273135397496,0.215760100042073,0.323900049043173,0.323900049043173,0.784938455683537,1,25.3519291278855,24.6125157317518,1.26223023896589,4.97883310022949,3431.89992995507,3505.18348426453,26.1510472473764,44.3339779814068,70.4850252287832,0.012,7.26931116774875,97.9875134763682,97.7845585207069,25.6835258907486,1,1
13,R5_R6_all_known_frequencies,0.7,5,0.0162370519305654,2000,0.25,0.2,199.617375733092,198.284195152332,2.62231331627102,12.3969901444343,12.3969901444343,9.87082038530354,0,26.4273802570152,28.8841323077899,11.6309062287749,44.0108180064024,3802.25399547468,3935.16058851396,5.88795437199262,65.4605237742079,71.3484781462005,0.012,10.0115171900869,98.1580846606723,97.9050442312549,25.6878874145061,0,0
14,R5_R6_all_known_frequencies,0.7,5,0.0162370519305654,6000,0.25,0.2,216.157736167108,216.134643636902,0.573912801098688,1.6566340499441,1.6566340499441,1.7569801650444,1,29.2105564890569,29.0283906607156,3.32545983154498,11.3844453213029,4575.41817475248,4683.77991580617,12.5749704291047,65.0443679281465,77.6193383572512,0.012,10.1117695722134,98.3318565960717,98.1186296510969,25.7353294493524,1,0
15,R5_R6_all_known_frequencies,0.7,5,0.0162370519305654,10000,0.25,0.2,216.893475391334,216.892601990753,0.449930634985148,1.07453553268867,1.07453553268867,1.41245364056696,1,29.3277761982889,29.0598086020797,2.66858487955299,9.09917227105916,4610.17072332981,4714.43624401993,16.2467443758358,63.5194124380664,79.7661568139023,0.012,10.1336697118741,98.2992061758525,98.0872664447869,25.7614972605061,1,0
16,R5_R6_all_known_frequencies,0.7,5,0.0162370519305654,12000,0.25,0.2,217.387344462527,217.445033348522,0.277219865573632,0.887248138048989,0.887248138048989,1.16134847794458,1,29.3839213775823,29.1382780520253,2.79974008640658,9.52813632472679,4629.51392116778,4736.70998379595,16.8716924032939,65.3560807174523,82.2277731207462,0.012,10.1884709740457,98.2548327464466,98.0428290792045,25.7792577202394,1,1
17,R5_R6_all_known_frequencies,0.7,5,0.0162370519305654,14000,0.25,0.2,217.675797466729,217.678766345443,0.224014030693163,0.685326738846274,0.685326738846274,1.05510620661691,1,29.4312323106031,29.1254032866082,2.19764829777767,7.46706177500401,4643.3572723361,4746.42306099918,18.3025315100024,64.597095164265,82.8996266742674,0.012,10.1794693992908,98.2459771348522,98.0348285328108,25.7875435710122,1,1
18,R5_R6_all_known_frequencies,0.7,5,0.0162370519305654,16000,0.25,0.2,218.01581082319,218.004151754362,0.126276864577136,0.515995108409017,0.515995108409017,0.90720374801726,1,29.4470333170727,29.1355453489948,1.6599788867936,5.63716850155899,4657.47808964289,4757.40748367403,20.8445568773597,65.0789693408257,85.9235262181853,0.012,10.1865600334,98.1885673367637,97.9781570742926,25.8166950010545,1,1
19,R5_R6_all_known_frequencies,0.7,5,0.0162370519305654,17000,0.25,0.2,217.550173932469,217.517558895052,0.224681771769032,0.825227118644722,0.825227118644722,1.12838232043082,1,29.3591402614758,29.1258151807764,2.42276884291514,8.25217912151955,4628.90620178122,4732.38953148685,22.7398746160302,64.57669589002,87.3165705060502,0.012,10.1797573193369,98.1485910500427,97.9371979594488,25.8306110492903,1,1
20,R5_R6_all_known_frequencies,0.7,5,0.0162370519305654,18000,0.25,0.2,216.256957143204,216.611500608219,0.408838425870701,1.9049175015573,1.9049175015573,1.54022699626398,1,29.2331101712527,29.0210491297173,3.1611219881672,10.8134986994158,4580.70633617871,4687.20081431599,23.7713772992521,63.7766727962478,87.5480500954999,0.012,10.1066555110736,98.1246084113815,97.9126299844249,25.8310033944716,1,0
21,R5_R6_all_known_frequencies,0.7,5,0.0162370519305654,19000,0.25,0.2,216.913269741935,217.076759620284,0.391330704096849,0.842807431055128,0.842807431055128,1.32874562714346,1,29.2984900104629,29.0630031861595,2.6982496334257,9.20951773440242,4610.22318712317,4714.3043544985,24.2964194763024,64.2209997672835,88.5174192435859,0.012,10.1358978503846,98.1161458641993,97.9049500022857,25.8423151138991,1,1
22,R5_R6_all_known_frequencies,0.7,5,0.0162370519305654,20000,0.25,0.2,216.431947518251,216.20007724209,0.402008639370133,1.74254778177621,1.74254778177621,1.72723761723183,1,29.186531077237,29.0093038640796,2.81522217098263,9.64562100077134,4582.24519984259,4686.22908034716,26.29470447392,63.7649134558133,90.0596179297333,0.012,10.098476528142,98.0724798265051,97.8609682216013,25.8545038818827,1,0
23,R5_R6_all_known_frequencies,0.7,5,0.0162370519305654,22000,0.25,0.2,218.079551575545,218.050757036568,0.132650760955014,0.241461741798456,0.241461741798456,0.886019528832934,1,29.4798280087744,29.1343114940819,1.48675466067459,5.04329489382392,4660.83281871168,4758.98769188958,28.0968735059842,64.2732509409411,92.3701244469252,0.012,10.1856972748103,98.0566761917903,97.8469986502633,25.8787649882036,1,1
24,R5_R6_all_known_frequencies,0.7,5,0.0162370519305654,24000,0.25,0.2,218.162586331044,218.142544576217,0.0986768083755401,0.576840483851614,0.576840483851614,0.84429791990149,1,29.504800698303,29.1296103799965,1.12857574763622,3.82505802759456,4664.602811109,4760.30937916449,30.6058473734906,64.0868827179536,94.6927300914442,0.012,10.1824104106848,98.0103624733597,97.8011190833433,25.8988456816236,1,1
25,R5_R6_all_known_frequencies,0.8,5,0.0119366207318921,2000,0.25,0.2,203.901412111877,203.265768048532,2.89993111167702,11.5315391275888,11.5315391275888,7.60646906884893,0,30.6359177659155,33.1463002773961,10.9680479309397,35.8012709615718,5252.74897997018,5405.85419526326,7.92942617352474,87.5125260567334,95.4419522302582,0.012,13.1841266649517,98.2154348369349,97.9739138242979,25.9000102718043,0,0
26,R5_R6_all_known_frequencies,0.8,5,0.0119366207318921,6000,0.25,0.2,215.639098915272,215.634993419735,0.5022901464634,1.66658179035895,1.66658179035895,1.98409390012048,1,33.2789220852464,33.4939286086218,3.44849814649876,10.3624093883365,5951.05725520423,6087.18260972883,14.9633628130233,88.2093332935776,103.172696106601,0.012,13.4621190436734,98.2958576575992,98.0777730016965,25.9627336593882,1,0
27,R5_R6_all_known_frequencies,0.8,5,0.0119366207318921,10000,0.25,0.2,216.405192767616,216.358961237254,0.50795027921985,1.21511303834699,1.21511303834699,1.6550176194298,1,33.3920715631282,33.5476478474536,2.73370413126022,8.18668625003427,5995.03054434296,6126.39067632693,18.581952380455,88.25055266775,106.832505048205,0.012,13.5053361131611,98.2491821893829,98.0322061799807,25.9995919509547,1,0
28,R5_R6_all_known_frequencies,0.8,5,0.0119366207318921,12000,0.25,0.2,217.067230380502,217.089638039265,0.276013903148407,0.863437251742312,0.863437251742312,1.32289180033395,1,33.4919502385076,33.6514941398857,2.73940045115447,8.17928019015397,6029.67205641885,6163.92604761343,19.3068972566883,89.0748338138733,108.381731070562,0.012,13.5890766941611,98.2342655372055,98.0172644859657,26.0130715572122,1,1
29,R5_R6_all_known_frequencies,0.8,5,0.0119366207318921,14000,0.25,0.2,217.274428761457,217.264877369122,0.24784299054077,0.715222037394206,0.715222037394206,1.24323755949017,1,33.5333555733799,33.6450056766935,2.20956948843317,6.58916905466871,6042.12419582377,6172.87136808818,20.9691078944464,88.9014942185979,109.870602113044,0.012,13.5838368838169,98.2140654255772,97.9976828403478,26.0255772678731,1,1
30,R5_R6_all_known_frequencies,0.8,5,0.0119366207318921,16000,0.25,0.2,217.640717914295,217.633635404474,0.125324090348767,0.567427708916816,0.567427708916816,1.07562027069345,1,33.58711357303,33.670847771425,1.67360534215921,4.98287933710116,6063.05786732723,6190.22578129298,24.1543102759214,88.7951672624281,112.94947753835,0.012,13.6047118757577,98.171157007573,97.9553776835453,26.0587425221451,1,1
31,R5_R6_all_known_frequencies,0.8,5,0.0119366207318921,17000,0.25,0.2,216.924449037339,216.826784309929,0.378004231647455,1.12480436890335,1.12480436890335,1.4423707682143,1,33.4458360781272,33.5930212867268,2.27449151695926,6.80052222837606,6016.36824489408,6144.73938267128,25.8766679068034,88.237979126168,114.114647032971,0.012,13.5418929500457,98.1385700108022,97.9222652177896,26.0696829441829,1,0
32,R5_R6_all_known_frequencies,0.8,5,0.0119366207318921,18000,0.25,0.2,216.005580375693,216.040225209056,0.321497082963259,1.71263541744696,1.71263541744696,1.79989763224712,1,33.3641315210331,33.510968411984,3.05896446333294,9.16842226630278,5974.86342050799,6107.05072041759,27.2308627773248,87.968308391241,115.199171168566,0.012,13.4758200469078,98.1084074353191,97.8917968146425,26.0793506285784,1,0
33,R5_R6_all_known_frequencies,0.8,5,0.0119366207318921,19000,0.25,0.2,215.88515297324,215.96369293889,0.436145015762151,0.909502267245295,0.909502267245295,1.83468502777741,1,33.2409117307996,33.495781340068,3.0916782023929,9.30082251482977,5957.45492828384,6090.9487773224,27.8949154890313,87.8000180827664,115.694933571798,0.012,13.4636084109798,98.0949764750833,97.8779900742224,26.0857137780754,1,1
34,R5_R6_all_known_frequencies,0.8,5,0.0119366207318921,20000,0.25,0.2,216.172582013615,216.112646312091,0.450781500324482,1.59084381424602,1.59084381424602,1.76697894904937,1,33.3438669808886,33.5036712662831,2.67112978117422,8.01085783693058,5979.06556228656,6108.94557647343,30.0650973379543,87.6829609830781,117.748058321032,0.012,13.4699518598299,98.0686951307969,97.8525053931683,26.0998141117966,1,0
35,R5_R6_all_known_frequencies,0.8,5,0.0119366207318921,22000,0.25,0.2,217.104998208988,217.026505868954,0.252757027856279,1.00010056891136,1.00010056891136,1.35158824138463,1,33.5545558757406,33.6047099365914,2.01210806115489,5.99652717385424,6036.21021334513,6163.03190250244,31.5901589001563,88.3023714187528,119.892530318909,0.012,13.5513183590693,98.0524605369476,97.8370935009244,26.1251559854094,1,0
36,R5_R6_all_known_frequencies,0.8,5,0.0119366207318921,24000,0.25,0.2,217.781516090601,217.775555437821,0.121233081325692,0.642027401085611,0.642027401085611,1.0111111646266,1,33.6176473699528,33.6649687656891,0.968314523039849,2.88037563242846,6069.55334596052,6192.45309556699,35.1025922240597,88.5925220802528,123.695114304312,0.012,13.5999614639379,98.0027425817335,97.7880066268799,26.1582479210408,1,1
37,R5_R6_all_known_frequencies,0.9,5,0.0077082257033615,2000,0.25,0.2,198.487604194592,197.069853733631,4.7665451693649,23.0544552936737,23.0544552936737,10.4227937574406,0,34.3866175673221,37.2045015733857,14.2407617791699,41.4136742332663,6205.49219897534,6395.78303236508,7.8957740998302,113.464791128612,121.360565228442,0.012,16.6100992478887,98.0818177733631,97.8249945267078,26.1300431432673,0,0
38,R5_R6_all_known_frequencies,0.9,5,0.0077082257033615,6000,0.25,0.2,215.494966796401,215.40960606395,0.516469356164614,1.72650439227367,1.72650439227367,2.08654269820457,0,37.3811646423689,38.1061543991974,3.547476053033,9.49000943917136,7517.39892446995,7685.72688143318,14.867713132635,116.121307281662,130.989020414297,0.012,17.4249480371456,98.2873643262053,98.0639500268982,26.2134953968177,0,0
39,R5_R6_all_known_frequencies,0.9,5,0.0077082257033615,10000,0.25,0.2,216.179927950676,216.177722683992,0.4435714459128,1.128270107495,1.128270107495,1.73739878000346,1,37.506386020923,38.158079160321,2.67437545732771,7.13045361351479,7568.50957560293,7732.46817655366,20.093401659581,116.247985116694,136.341386776275,0.012,17.4724680624639,98.2304474487307,98.0081920133985,26.2625669020378,1,0
40,R5_R6_all_known_frequencies,0.9,5,0.0077082257033615,12000,0.25,0.2,216.732779551735,216.740237633767,0.255670950269887,0.817810039331623,0.817810039331623,1.48171016646973,1,37.6033340844577,38.2580958856848,2.70194558201023,7.1853883380171,7607.74354065327,7774.59325043987,21.9631128050807,117.232954265436,139.196067070516,0.012,17.564182809579,98.2032121828891,97.9810654472058,26.2884755268662,1,1
41,R5_R6_all_known_frequencies,0.9,5,0.0077082257033615,14000,0.25,0.2,216.821380517673,216.874523127654,0.22937949925711,1.02600643553878,1.02600643553878,1.42067130561182,1,37.6387354800139,38.2463765281511,2.28663128941489,6.07520752292299,7614.45673793424,7777.71332609504,23.9387806836213,117.791158333249,141.729939016871,0.012,17.5534238103973,98.1726853037454,97.951007356013,26.3093516538618,1,0
42,R5_R6_all_known_frequencies,0.9,5,0.0077082257033615,16000,0.25,0.2,217.062247473961,217.254845186363,0.129695868163538,0.359709914459024,0.359709914459024,1.24779764256225,1,37.6664960555072,38.2637101527067,1.81586367944278,4.82089886132979,7632.81905111707,7793.08181367118,27.4013211093075,118.699322488023,146.100643597331,0.012,17.5693381758042,98.1218389014017,97.9007219649424,26.3509238989,1,1
43,R5_R6_all_known_frequencies,0.9,5,0.0077082257033615,17000,0.25,0.2,216.563285993676,216.445834564608,0.318094347839824,0.937557108139813,0.937557108139813,1.6155297433602,1,37.592098691243,38.2064282195377,2.41927683757756,6.43559929294696,7597.0986568371,7759.19926429364,29.2070697296197,118.053372081352,147.260441810972,0.012,17.5167738875362,98.0984812308525,97.8770954547012,26.3649438572371,1,1
44,R5_R6_all_known_frequencies,0.9,5,0.0077082257033615,18000,0.25,0.2,215.489882462173,215.27982890015,0.461384120091445,1.22564567741988,1.22564567741988,2.14553231811343,0,37.3877776604212,38.063432768858,3.09028524385662,8.26549593806965,7521.07273035662,7686.0142638411,30.9071981740742,116.649754517208,147.556952691282,0.012,17.3858989697925,98.0758367688889,97.8539875452897,26.3706633946413,0,0
45,R5_R6_all_known_frequencies,0.9,5,0.0077082257033615,19000,0.25,0.2,215.226288627317,214.993829100255,0.626819633452672,1.9956878639663,1.9956878639663,2.27553222715677,0,37.3634165480192,38.0268771476512,3.20868310235089,8.58776685538678,7502.96478741037,7668.32489865604,31.4020929120606,116.000223341688,147.402316253749,0.012,17.3525206272307,98.0732647955789,97.8513189715618,26.3685919185405,0,0
46,R5_R6_all_known_frequencies,0.9,5,0.0077082257033615,20000,0.25,0.2,216.763969569207,216.816495205419,0.317613987842874,0.660605973078055,0.660605973078055,1.44704763390029,1,37.5258225559571,38.2313261126644,2.22423492153051,5.92721163730338,7602.25865559471,7764.72070256443,34.2193389622244,117.275654867287,151.494993829511,0.012,17.5396115559948,98.0461722066607,97.8248844856463,26.4029639814938,1,1
47,R5_R6_all_known_frequencies,0.9,5,0.0077082257033615,22000,0.25,0.2,216.784410173866,216.817285128256,0.234049709621185,0.6003912895628,0.6003912895628,1.44668857806532,1,37.6054633885526,38.2155984028342,1.8595266714926,4.94483115998154,7619.21329784474,7778.18470718725,36.1580435803247,117.266667889634,153.424711469958,0.012,17.5251835354405,98.0260921544771,97.8055672163287,26.4168470965666,1,1
48,R5_R6_all_known_frequencies,0.9,5,0.0077082257033615,24000,0.25,0.2,217.333133711211,217.338618048827,0.155663966723982,0.584645159852665,0.584645159852665,1.20971906871485,1,37.7084116673782,38.2839976804242,1.07140217521827,2.84128163410591,7650.52293714747,7806.62896839983,39.6515658941384,117.994056291829,157.645622185967,0.012,17.5879737407367,97.9810166623833,97.7608095116924,26.4593284008499,1,1
49,R5_R6_all_known_frequencies,0.95,5,0.0052311700054952,2000,0.25,0.2,200.623032168619,199.075877275449,4.05651616318224,10.9342243682,10.9342243682,9.51096487479607,0,36.4993350591079,39.23028295111,12.5474204839264,34.3771207437254,7145.11229286921,7346.54187789728,7.75563207053901,125.375924752618,133.131556823157,0.012,18.4681812050898,98.1708285738628,97.9223554748179,26.2443684325516,0,0
50,R5_R6_all_known_frequencies,0.95,5,0.0052311700054952,6000,0.25,0.2,215.294382474287,215.267708027839,0.522001864158415,1.63553644599059,1.63553644599059,2.15104180552762,0,39.4486729746752,40.4611403328996,3.47355460822417,8.80525083937319,8369.16799137367,8556.38299884994,15.7693940129013,134.792971455595,150.562365468497,0.012,19.6452465244632,98.232780156621,98.0067908955093,26.3821087391808,0,0
51,R5_R6_all_known_frequencies,0.95,5,0.0052311700054952,10000,0.25,0.2,215.825973374482,215.750680759037,0.454685309761057,1.16645046542896,1.16645046542896,1.93150874589214,1,39.5389759800509,40.5062607047695,2.73562972584167,6.91881784500922,8407.37728802367,8590.13570597651,21.6656056723644,131.7168552862,153.382460958565,0.012,19.6890858753931,98.2083078435089,97.982954619683,26.4193728730428,1,0
52,R5_R6_all_known_frequencies,0.95,5,0.0052311700054952,12000,0.25,0.2,216.141994285024,216.157531841239,0.366131969555464,1.14486248714509,1.14486248714509,1.74657643580054,1,39.6211686093955,40.57787667171,2.91001951348744,7.34460798512988,8434.67276335698,8620.92428911327,24.1404229089019,133.061851143071,157.202274051973,0.012,19.7587689022141,98.1703379836472,97.9450932664543,26.4513139422401,1,0
53,R5_R6_all_known_frequencies,0.95,5,0.0052311700054952,14000,0.25,0.2,216.66803252434,216.642810380276,0.198139258846503,0.712957248286595,0.712957248286595,1.52599528169256,1,39.6879726608025,40.6365546268148,2.27302147888827,5.72723000571202,8470.22897131347,8652.92935738243,25.6395843176265,133.920670087791,159.560254405417,0.012,19.8159548632572,98.1510527055529,97.9261919414384,26.4721633447251,1,1
54,R5_R6_all_known_frequencies,0.95,5,0.0052311700054952,16000,0.25,0.2,217.042449900943,217.041118226888,0.136634964244695,0.403827092255624,0.403827092255624,1.34494626050541,1,39.7642466781242,40.682782016487,1.78476191253961,4.48835841651055,8503.11839843183,8682.77074811528,29.2262849816522,135.955015434262,165.181300415914,0.012,19.8610650312119,98.0944209804159,97.8701779297589,26.5229311736585,1,1
55,R5_R6_all_known_frequencies,0.95,5,0.0052311700054952,17000,0.25,0.2,216.696270004889,216.902493871979,0.122422888035157,0.564069319591402,0.564069319591402,1.40795733091879,1,39.6194969561901,40.6382263985402,2.2235904111533,5.61236406815582,8460.58237208099,8641.80462986362,31.2815019878704,134.633222274438,165.914724262308,0.012,19.8175853378281,98.0766848651391,97.8518904708194,26.5257784043935,1,1
56,R5_R6_all_known_frequencies,0.95,5,0.0052311700054952,18000,0.25,0.2,216.208993802272,216.220012643717,0.353480712310981,1.60734514990865,1.60734514990865,1.71817607103785,1,39.6623896163198,40.5804808483274,2.79086527849009,7.03655353469107,8452.12783296249,8636.8886102004,32.8224297664073,133.664096391051,166.486526157458,0.012,19.7613051105776,98.0682912679428,97.843948463144,26.530725941178,1,0
57,R5_R6_all_known_frequencies,0.95,5,0.0052311700054952,19000,0.25,0.2,215.536921844624,215.413351397237,0.414600027362753,1.23777926074939,1.23777926074939,2.08484027398333,0,39.513462077982,40.465957769743,2.96755123484891,7.51022835962155,8392.13316446225,8576.01050956834,33.9071378555938,133.882000038768,167.789137894362,0.012,19.6499248586715,98.0398287277892,97.8152866158238,26.5479031875879,0,0
58,R5_R6_all_known_frequencies,0.95,5,0.0052311700054952,20000,0.25,0.2,215.330088404633,215.173033509414,0.50604230443244,1.35097319452027,1.35097319452027,2.19407567753888,0,39.3877084497712,40.414661690981,2.82456343771901,7.17117991599083,8375.66291182412,8557.17709081537,36.6712226641359,133.646986427935,170.31820909207,0.012,19.6001385551573,98.0070373818728,97.7827733822824,26.5634363676483,0,0
59,R5_R6_all_known_frequencies,0.95,5,0.0052311700054952,22000,0.25,0.2,216.434943442233,216.525662515418,0.276120403473362,0.691471155618105,0.691471155618105,1.57924431117346,1,39.6531910351276,40.5771827704528,2.01003812289716,5.06904506403161,8460.09940865843,8638.39860368159,38.4050994653011,134.204790113345,172.609889578646,0.012,19.7580931390407,98.0005131226428,97.776726868576,26.5943520167025,1,1
60,R5_R6_all_known_frequencies,0.95,5,0.0052311700054952,24000,0.25,0.2,217.006170107047,216.962875368054,0.184931639283806,0.553696714990529,0.553696714990529,1.38051119633926,1,39.7636916721448,40.6556656943316,1.24553330568393,3.13233820429315,8501.0099919393,8676.51109923942,41.8526685874674,135.16925280183,177.021921389297,0.012,19.834597836591,97.9601144227482,97.7367263687803,26.631854146272,1,1
61,R5_R6_all_known_frequencies,0.99,5,0.002267835113188,2000,0.25,0.2,201.893569371817,200.285018387986,3.14567540296146,12.5582766836687,12.5582766836687,8.96135527818796,0,38.6450168128221,41.0547743014278,11.2349231143826,29.0721134080473,7963.37224118926,8178.87038578076,8.06691861310129,138.337250934033,146.404169547135,0.012,20.2259339152941,98.1947200251623,97.9504298227903,26.3308491282328,0,0
62,R5_R6_all_known_frequencies,0.99,5,0.002267835113188,6000,0.25,0.2,214.860411028228,214.924287277825,0.50379278693333,1.49665069599359,1.49665069599359,2.30714214644317,0,41.0497031477092,42.4642484240652,3.76625771782831,9.17487199426554,9050.47125240425,9256.27969872774,15.6983730752541,148.141589899711,163.839962974965,0.012,21.6385487306487,98.2218967956986,97.9917765206306,26.5058795027778,0,0
63,R5_R6_all_known_frequencies,0.99,5,0.002267835113188,10000,0.25,0.2,215.778755396449,215.757417390285,0.459167470731079,1.04988302920572,1.04988302920572,1.92844664077951,1,41.2145095723214,42.5631541702276,2.63100117622861,6.38367701940466,9127.807650635,9328.05461824955,22.5554622693995,149.121656329497,171.677118598896,0.012,21.7394651150227,98.1539072017531,97.924987331587,26.5686878743685,1,0
64,R5_R6_all_known_frequencies,0.99,5,0.002267835113188,12000,0.25,0.2,216.318557482019,216.335528216252,0.305101105345123,0.786826906794665,0.786826906794665,1.66566899261281,1,41.3144725011565,42.6769002689955,2.73625495338574,6.6229938027386,9170.46606600537,9374.26665164691,24.3434522164404,150.505473123179,174.848925339619,0.012,21.8558137988375,98.1290205252412,97.9000624283435,26.5988243718192,1,1
65,R5_R6_all_known_frequencies,0.99,5,0.002267835113188,14000,0.25,0.2,216.629229474592,216.652645386329,0.187316202176499,0.629441120770032,0.629441120770032,1.52152482439588,1,41.3885098727026,42.709631489521,2.23781842511006,5.40685913069316,9199.58903786238,9400.12046539914,26.8002066865831,150.46332842842,177.263535115003,0.012,21.8893514636482,98.1095625239342,97.8810686772794,26.62655700088,1,1
66,R5_R6_all_known_frequencies,0.99,5,0.002267835113188,16000,0.25,0.2,216.719006472749,216.686784447763,0.157340916277767,0.522259346198014,0.522259346198014,1.50600706919842,1,41.4004442991751,42.7111217855612,1.90817975734447,4.60908038463367,9206.15045748812,9404.28550886603,30.7010426452848,150.800439452939,181.501482098224,0.012,21.8908790901725,98.0665934009243,97.8384458723681,26.6661901005967,1,1
67,R5_R6_all_known_frequencies,0.99,5,0.002267835113188,17000,0.25,0.2,216.869860474176,216.83989061463,0.132413857159777,0.602099461929048,0.602099461929048,1.43641335698631,1,41.3763006075617,42.7471407933731,2.03902970187098,4.92801355348413,9214.86090878077,9414.27607004013,32.8646755694381,150.837377376292,183.70205294573,0.012,21.9278165521016,98.0454240324418,97.8172064031742,26.6809093632349,1,1
68,R5_R6_all_known_frequencies,0.99,5,0.002267835113188,18000,0.25,0.2,215.293501564549,215.313251875302,0.434348450900183,1.56450760777591,1.56450760777591,2.130340056681,0,41.1342018811453,42.5000504721665,3.17246416337199,7.71247287728742,9089.45205089393,9292.17459204023,34.691976923338,148.292762052104,182.984738975442,0.012,21.6750514816404,98.0265733471986,97.7979629043572,26.6776802674241,0,0
69,R5_R6_all_known_frequencies,0.99,5,0.002267835113188,19000,0.25,0.2,215.294673518648,215.59531501906,0.334286660818904,0.860197310229272,0.860197310229272,2.00212953679076,0,41.0490918033297,42.4967989078966,3.11700646759444,7.59336280210127,9069.99038840854,9272.78337063164,35.9322660811589,149.20844794717,185.140714028328,0.012,21.6717350090184,97.9995884231226,97.7706495151266,26.7002267942366,0,0
70,R5_R6_all_known_frequencies,0.99,5,0.002267835113188,20000,0.25,0.2,214.727936145674,214.666310478581,0.589581432926123,1.73642000936106,1.73642000936106,2.42440432791772,0,40.9773101399317,42.3710061084276,2.94441140795161,7.18546775739271,9039.37478139693,9237.40555762914,38.3978551661612,148.203612418509,186.601467584671,0.012,21.5436259036849,97.9774339045663,97.7491792793693,26.7129433915449,0,0
71,R5_R6_all_known_frequencies,0.99,5,0.002267835113188,22000,0.25,0.2,216.016235193073,215.952110816954,0.366065857516755,1.18622830857752,1.18622830857752,1.83994962865707,1,41.2984933296043,42.5823259802048,2.17382366412396,5.26368758001562,9145.72066023461,9342.3818949689,39.9506674896933,149.471978967162,189.422646456855,0.012,21.7590538306131,97.9708651465364,97.7430383245371,26.741393255397,1,0
72,R5_R6_all_known_frequencies,0.99,5,0.002267835113188,24000,0.25,0.2,216.977647205866,216.968953847548,0.124128695677052,0.332858218367178,0.332858218367178,1.3777482511147,1,41.4500167116283,42.7385461665385,1.25621993044618,3.03068618569161,9228.6085012392,9422.70929470748,44.2776442816569,151.329039365472,195.606683647129,0.012,21.9189999411521,97.9244246888502,97.6971988822933,26.7921935165635,1,1
73,R5_R6_all_known_frequencies,0.6,6,0.0254647908947033,2000,0.25,0.2,202.580468808226,200.258427382904,2.89474345777915,17.8301962516175,17.8301962516175,8.97344209867997,0,19.6416161405059,22.03161097142,11.7972589524615,60.0625674998943,2425.46153350278,2524.75421497936,4.77877970004641,36.5811557220903,41.3599354221367,0.012,5.82470258395192,98.3233510838479,98.0917351398767,25.4056215471634,0,0
74,R5_R6_all_known_frequencies,0.6,6,0.0254647908947033,6000,0.25,0.2,216.856446285602,216.795505672945,0.590470244148108,1.47243450906537,1.47243450906537,1.4565883304795,1,20.9720062641384,20.364021629807,3.36059566850386,16.0241973332346,2820.80801964757,2889.56498791565,8.52641369103267,30.6285207602583,39.154934451291,0.012,4.97632052327096,98.6309286141216,98.4596094107306,25.38909555791,1,0
75,R5_R6_all_known_frequencies,0.6,6,0.0254647908947033,10000,0.25,0.2,217.277078892874,217.224849747009,0.49271208386073,0.968964212819425,0.968964212819425,1.26143193317763,1,21.0260992089122,20.3079252465585,2.72327840349371,12.9518955296255,2832.83075849175,2897.39688448183,12.1250216664694,30.2038402096285,42.3288618760979,0.012,4.94894193383767,98.5277734990351,98.3584714677507,25.4176377342931,1,1
76,R5_R6_all_known_frequencies,0.6,6,0.0254647908947033,12000,0.25,0.2,217.426265454488,217.370686829156,0.541340697915081,0.996420838670784,0.996420838670784,1.19514235038366,1,21.0404574781602,20.3589959415216,2.99679960092692,14.2430344208892,2836.32647046998,2904.40505984615,12.5885788329221,30.6047938230898,43.1933726560119,0.012,4.9738645889627,98.4999800310762,98.3301320049288,25.4280159139313,1,1
77,R5_R6_all_known_frequencies,0.6,6,0.0254647908947033,14000,0.25,0.2,218.199240957778,218.206862230561,0.237203018287994,0.546593215205285,0.546593215205285,0.815062622472285,1,21.1119655332702,20.3280546391099,2.1808944146438,10.330134402725,2856.72583199254,2920.00558573112,13.0360677709187,30.4387528014932,43.4748205724119,0.012,4.95875766492766,98.5009719746817,98.3328426637522,25.4318996739204,1,1
78,R5_R6_all_known_frequencies,0.6,6,0.0254647908947033,16000,0.25,0.2,218.457202078212,218.448772018041,0.108269655032059,0.432814690894897,0.432814690894897,0.70510362816328,1,21.1353078385023,20.319237664114,1.85038857107181,8.7549638983774,2863.28371074059,2924.19251240229,15.392691174838,29.8243934521987,45.2170846270367,0.012,4.95445703100899,98.4453473521804,98.2779367688335,25.4479871726514,1,1
79,R5_R6_all_known_frequencies,0.6,6,0.0254647908947033,17000,0.25,0.2,218.476111331447,218.457694158421,0.128413667456931,0.698863094916798,0.698863094916798,0.701048109808614,1,21.1425225961809,20.3442178279661,2.0920792462615,9.89512598009195,2864.53953196805,2926.86554337275,16.3746158718588,29.8896550310035,46.2642709028623,0.012,4.96664638838082,98.4106015370314,98.2429715170391,25.4570359823904,1,1
80,R5_R6_all_known_frequencies,0.6,6,0.0254647908947033,18000,0.25,0.2,216.739159224703,216.57570583367,0.479379102041119,1.62835656330528,1.62835656330528,1.55649734833172,1,21.015419835783,20.3305058884188,3.22859784114051,15.3629947265825,2822.38907459135,2890.15334108362,17.1000411081867,29.9020972913612,47.0021383995479,0.012,4.95995363614837,98.3619473640698,98.1922149026532,25.4644630185194,1,0
81,R5_R6_all_known_frequencies,0.6,6,0.0254647908947033,19000,0.25,0.2,216.995381800211,216.986177094996,0.508904092206342,1.34863109398756,1.34863109398756,1.36991950227443,1,20.9819025442152,20.3048311588347,2.9012084629335,13.8271944444494,2823.76904395732,2889.28707154413,17.5640613420764,29.6846368530734,47.2486981951498,0.012,4.9474340206654,98.3542874883202,98.1850916468582,25.4674834728191,1,0
82,R5_R6_all_known_frequencies,0.6,6,0.0254647908947033,20000,0.25,0.2,217.377890157955,217.447202573022,0.463616724179557,1.43639100743207,1.43639100743207,1.16036246680817,1,21.0087794951303,20.283529970961,2.46922672831861,11.7533087959296,2833.96901635768,2896.75796426735,18.7760512894711,29.6501625418249,48.426213831296,0.012,4.93705905699448,98.3199315165352,98.1518139395647,25.4787225872992,1,0
83,R5_R6_all_known_frequencies,0.6,6,0.0254647908947033,22000,0.25,0.2,218.432985709164,218.432168208505,0.132559333623334,0.772909027131237,0.772909027131237,0.712650814315881,1,21.1481949350503,20.2984264667942,1.63711671606541,7.74116524409424,2863.95797446389,2922.7490863116,20.1693658323462,29.6410783209522,49.8104441532984,0.012,4.94431340433423,98.2905146532909,98.1240100487824,25.4915254118717,1,1
84,R5_R6_all_known_frequencies,0.6,6,0.0254647908947033,24000,0.25,0.2,218.557276529178,218.573105463679,0.134630757072464,0.306707718537268,0.306707718537268,0.648588425600461,1,21.1419245403306,20.2805966288923,1.21596284159916,5.7514292952828,2866.11875723918,2922.09319323495,21.9353003214244,29.4716377563009,51.4069380777253,0.012,4.93563119548605,98.2379953616093,98.0720850345538,25.5073455151848,1,1
85,R5_R6_all_known_frequencies,0.7,6,0.0194844623166785,2000,0.25,0.2,195.388193553713,187.921745230605,8.73094183490138,25.6636941646077,25.6636941646077,14.5810248951793,0,22.134321143954,27.2555416824608,17.5998767862926,79.5139668925426,3038.5691295391,3168.4730933734,4.54909194525275,59.9826432875626,64.5317352328153,0.012,8.9143746288523,97.9204112903511,97.639918052721,25.6261205875282,0,0
86,R5_R6_all_known_frequencies,0.7,6,0.0194844623166785,6000,0.25,0.2,215.81253851046,215.824458532218,0.696608764741039,2.30896058931958,2.30896058931958,1.8979733944465,1,24.3270514426531,24.0774358769107,3.88482992554785,15.9691770895691,3803.36629944541,3889.51266458392,10.6981899337185,43.0749013420853,53.7730912758038,0.012,6.95667502088098,98.6058815658786,98.4283577513743,25.5200528463486,1,0
87,R5_R6_all_known_frequencies,0.7,6,0.0194844623166785,10000,0.25,0.2,217.083863886896,217.074318075348,0.387691096053239,1.11933432894264,1.11933432894264,1.32985542029614,1,24.4368770754978,24.0870434515937,2.95626668069636,12.0975633325116,3845.69510086423,3927.52940403919,13.6095578514462,42.4369595276756,56.0465173791218,0.012,6.96222794686753,98.5635512839429,98.3879887603303,25.5425858422331,1,0
88,R5_R6_all_known_frequencies,0.7,6,0.0194844623166785,12000,0.25,0.2,217.505043421824,217.492754676495,0.372458240144295,0.940385976032404,0.940385976032404,1.13965696522942,1,24.5119721799974,24.1147368584176,2.79700976010903,11.4107903663153,3863.55201344989,3945.86044881078,14.1868473620434,42.7176220750669,56.9044694371103,0.012,6.9782464050087,98.5485243954243,98.3734238696403,25.5526346540208,1,1
89,R5_R6_all_known_frequencies,0.7,6,0.0194844623166785,14000,0.25,0.2,217.947152497266,217.991404610389,0.233585164402961,0.629578960273021,0.629578960273021,0.912997904368599,1,24.5604198064417,24.0975132032194,2.15284801974835,8.76551800300946,3879.33406574391,3957.32135476758,15.29170673414,43.1599029303949,58.4516096645349,0.012,6.968281710952,98.5156223704716,98.3415976741105,25.5663120689928,1,1
90,R5_R6_all_known_frequencies,0.7,6,0.0194844623166785,16000,0.25,0.2,218.256803317892,218.27575478662,0.12919949730614,0.389379056909309,0.389379056909309,0.783747824263798,1,24.5884301534737,24.0902760409338,1.6213905011336,6.59411963681032,3890.04296011683,3964.77041082171,17.4393488959571,42.6427313044238,60.0820802003809,0.012,6.96409679674065,98.4789828274511,98.3056692767345,25.5836913150179,1,1
91,R5_R6_all_known_frequencies,0.7,6,0.0194844623166785,17000,0.25,0.2,217.5441319846,217.440987883586,0.313910863391119,0.617198591523792,0.617198591523792,1.16318732564253,1,24.5160782386034,24.0621607665689,2.26706897329736,9.24727418159239,3864.67969990433,3940.92613273638,18.8234451521004,42.6767786688853,61.5002238209857,0.012,6.94785096907446,98.433586208076,98.2597037596782,25.5972485623761,1,1
92,R5_R6_all_known_frequencies,0.7,6,0.0194844623166785,18000,0.25,0.2,215.988860701904,215.67837238541,0.57026809372123,2.00640645389311,2.00640645389311,1.96437618845001,1,24.3614135265759,24.0164192212282,3.35495103811326,13.7715778866991,3803.39673210207,3885.90820400564,19.863387377403,42.3832337113223,62.2466210887254,0.012,6.92146070651738,98.3897474391334,98.2138947927476,25.6036281973758,1,0
93,R5_R6_all_known_frequencies,0.7,6,0.0194844623166785,19000,0.25,0.2,216.620481992398,216.678516096997,0.371193262977541,1.64287533267361,1.64287533267361,1.50976541045571,1,24.3969811673444,24.0459419400187,3.04439304656141,12.4785645637025,3829.12371686722,3910.58707773746,20.776095423147,42.6704905193675,63.4465859425145,0.012,6.93848788539298,98.3700593436497,98.195027178914,25.6143980842193,1,0
94,R5_R6_all_known_frequencies,0.7,6,0.0194844623166785,20000,0.25,0.2,216.657644568698,216.634053277233,0.50829768962578,1.56874989744008,1.56874989744008,1.529975783076,1,24.3982465222688,24.0079991765574,2.6958392870241,11.0493157144041,3825.92434750704,3904.48755394933,22.0056438716256,42.3577853737492,64.3634292453748,0.012,6.91660829353896,98.3455355249039,98.1709956549258,25.6226078397533,1,0
95,R5_R6_all_known_frequencies,0.7,6,0.0194844623166785,22000,0.25,0.2,217.96601288362,217.891456288242,0.249974046414898,0.492466802730532,0.492466802730532,0.958428959889969,1,24.5430708061148,24.0685298273273,1.77738432971136,7.24189871655559,3878.17298884043,3952.28556334239,23.3250582236117,42.2304077146804,65.555465938292,0.012,6.95152953658735,98.3377287079982,98.1646958052097,25.6365341072318,1,1
96,R5_R6_all_known_frequencies,0.7,6,0.0194844623166785,24000,0.25,0.2,218.314031768936,218.308479483162,0.17070037174616,0.522109789053002,0.522109789053002,0.768872962198889,1,24.6029986630058,24.0622919585405,0.991885102848002,4.03156182884099,3892.18197352348,3962.28270891901,25.7619348520041,42.2127378433863,67.9746726953903,0.012,6.94792673157652,98.2835357596197,98.1114034669561,25.6588140892805,1,1
97,R5_R6_all_known_frequencies,0.8,6,0.0143239448782706,2000,0.25,0.2,200.465928055895,198.301626549566,3.52162768920381,11.7245023671448,11.7245023671448,9.86289702292453,0,25.4086652226316,28.0927831955998,11.95085912232,47.0345805952659,4143.99309668229,4274.82150836166,4.92495095135321,62.0637426276733,66.9886935790265,0.012,9.47045361209971,98.4091906136011,98.1883660145162,25.6419031759231,0,0
98,R5_R6_all_known_frequencies,0.8,6,0.0143239448782706,6000,0.25,0.2,215.786535420023,215.695176576845,0.727458445715986,2.04636974447897,2.04636974447897,1.956737919616,1,27.7638509639296,27.8023458385772,3.4005514756474,12.2481260977281,4967.08031857377,5069.41399900615,11.4203802888184,58.4889651319409,69.9093454207593,0.012,9.27564520953418,98.6120808243764,98.4308199078264,25.6643614733989,1,0
99,R5_R6_all_known_frequencies,0.8,6,0.0143239448782706,10000,0.25,0.2,216.775268576728,216.746090074308,0.369036314516303,1.06407411231882,1.06407411231882,1.47904996622364,1,27.8698295457403,27.8845895672851,3.00530882701804,10.7833771357865,5011.39487726886,5111.4633557176,14.9522291598301,58.8879472549155,73.8401764147455,0.012,9.33060402403132,98.547949590624,98.3674608194921,25.701006369753,1,0
100,R5_R6_all_known_frequencies,0.8,6,0.0143239448782706,12000,0.25,0.2,217.297799202762,217.275611095067,0.319731314414986,0.832945425856877,0.832945425856877,1.23835859315126,1,27.9434938247088,27.9236222856617,2.72977031887459,9.76889409749044,5035.1211717992,5135.61268717121,16.6533118580063,58.6361255270706,75.2894373850769,0.012,9.35674417862766,98.526743873579,98.3466791414242,25.7146199510392,1,1
101,R5_R6_all_known_frequencies,0.8,6,0.0143239448782706,14000,0.25,0.2,217.427588196999,217.371006605172,0.257214244048926,0.596757711694702,0.596757711694702,1.19499699764909,1,27.9612958280755,27.9059864830815,2.35837583450556,8.43442968096477,5042.23272766979,5139.26947461438,17.529932366491,58.2899546109762,75.8198869774672,0.012,9.34492897912713,98.5185793760604,98.3390245201007,25.7238387346955,1,1
102,R5_R6_all_known_frequencies,0.8,6,0.0143239448782706,16000,0.25,0.2,217.784843838061,217.754172209358,0.147676251077379,0.459538952593089,0.459538952593089,1.02083081392832,1,28.0127703088827,27.91939342056,1.93417869089783,6.90463195739163,5058.97509930309,5153.2165570477,20.6265245170584,59.1779973896177,79.8045219066761,0.012,9.35391034766408,98.4470141202925,98.2681406434427,25.7601892632053,1,1
103,R5_R6_all_known_frequencies,0.8,6,0.0143239448782706,17000,0.25,0.2,217.530875329045,217.510874983281,0.226763514515274,1.22548900189324,1.22548900189324,1.13142046214517,1,27.9513920683477,27.9163468225366,2.32726093789488,8.32610029655833,5045.12035693487,5141.32026492667,21.6020575442217,58.5757349217312,80.1777924659529,0.012,9.35186903899381,98.4356462760059,98.25636292282,25.7632574085589,1,0
104,R5_R6_all_known_frequencies,0.8,6,0.0143239448782706,18000,0.25,0.2,216.629096330313,216.516339115146,0.512648820376762,1.46433545021477,1.46433545021477,1.58348222038833,1,27.8768928313605,27.8411401813778,2.78926786935017,10.0056627050356,5012.31676712937,5109.2960775598,22.369346008847,58.0242201069438,80.3935661157908,0.012,9.30154903918958,98.4213991989495,98.2419657730232,25.7670765463801,1,0
105,R5_R6_all_known_frequencies,0.8,6,0.0143239448782706,19000,0.25,0.2,215.952094274268,215.875500054451,0.464909050428542,2.00891394486579,2.00891394486579,1.87477270252231,1,27.8283446123745,27.7960842140171,3.18276161434264,11.4371216063184,4976.40021572322,5076.14387917434,23.4325726867213,57.9825479901955,81.4151206769167,0.012,9.27146757159275,98.3903105340563,98.2102815334163,25.7764215614056,1,0
106,R5_R6_all_known_frequencies,0.8,6,0.0143239448782706,20000,0.25,0.2,216.54992675194,216.545615409566,0.398638471807704,2.51603258530721,2.51603258530721,1.57017481383368,1,27.8561653186244,27.8149170812127,2.62908591650657,9.43807550836437,4998.10316411055,5093.79908786213,25.2652413409458,58.189231753998,83.4544730949438,0.012,9.28403534681687,98.3576989763155,98.1783266028137,25.7931206421748,1,0
107,R5_R6_all_known_frequencies,0.8,6,0.0143239448782706,22000,0.25,0.2,217.768319151021,217.746483618985,0.159972850975888,0.308114804374899,0.308114804374899,1.02432562773409,1,28.0075393200565,27.8943337978134,1.57477999294266,5.62270028418721,5062.47555646766,5153.56796645559,26.7908157352038,58.2685059932771,85.0593217284808,0.012,9.33712629628604,98.3475717262495,98.1695018231491,25.8105428844227,1,1
108,R5_R6_all_known_frequencies,0.8,6,0.0143239448782706,24000,0.25,0.2,217.7588172345,217.856771561741,0.255319939220154,0.605977717624298,0.605977717624298,0.974194744663195,1,28.0055086999992,27.8874164207502,1.46863340555218,5.24408758749745,5058.14688183774,5148.21034400736,29.1182989942675,58.3051798265812,87.4234788208487,0.012,9.33249593549193,98.3009953670197,98.1230301045815,25.8332072662233,1,1
109,R5_R6_all_known_frequencies,0.9,6,0.0092498708440338,2000,0.25,0.2,200.653111944031,199.137015137988,3.74552674895972,11.8005976027713,11.8005976027713,9.48317493727797,0,28.6499065145462,31.8062685180197,13.1654864608876,45.9529822696042,5321.26449586509,5472.55253193675,6.21033152427875,79.6473500534037,85.8576815776824,0.012,12.1396646044844,98.4121372005267,98.1916846050541,25.7991510519174,0,0
110,R5_R6_all_known_frequencies,0.9,6,0.0092498708440338,6000,0.25,0.2,215.535537966307,215.52205764536,0.646030834845145,1.49763843185341,1.49763843185341,2.03542834301819,0,31.1592999705319,31.6830356149689,3.47638631542194,11.15681776776,6267.40229291581,6392.28595855427,12.7532879130521,78.7060362757365,91.4593241887886,0.012,12.0457769493526,98.5617028692247,98.3753475802404,25.8551458892693,0,0
111,R5_R6_all_known_frequencies,0.9,6,0.0092498708440338,10000,0.25,0.2,216.370521697378,216.349235255595,0.503637093767377,1.29855194891725,1.29855194891725,1.65943852018414,1,31.2803159940206,31.7374471327186,2.77126441897556,8.85945148222064,6319.81123786081,6440.22151289857,16.7462593584003,78.0013744336576,94.7476337920578,0.012,12.0871866060253,98.5229282997033,98.3376271319503,25.8919677793243,1,0
112,R5_R6_all_known_frequencies,0.9,6,0.0092498708440338,12000,0.25,0.2,217.000825015638,216.991781908023,0.314076929727352,0.91093138975033,0.91093138975033,1.36737185998951,1,31.378468644645,31.8283915064643,2.75222610792029,8.77106572372511,6356.74887924265,6479.3840726719,17.9554117106058,77.8669466861393,95.8223583967451,0.012,12.1565580706652,98.5149740333312,98.3297221494915,25.901900563917,1,1
113,R5_R6_all_known_frequencies,0.9,6,0.0092498708440338,14000,0.25,0.2,217.381878154049,217.376237322115,0.230258881331356,0.589416860394201,0.589416860394201,1.1926193990387,1,31.4329636772941,31.8320878789098,2.05614859775656,6.54137681341784,6379.28904985013,6497.68482446062,19.8649172425352,78.78294154727,98.6478587898052,0.012,12.1593818247677,98.4771716646664,98.292671854848,25.9250053022723,1,1
114,R5_R6_all_known_frequencies,0.9,6,0.0092498708440338,16000,0.25,0.2,217.560531148114,217.575057502237,0.132387935290962,0.549024853743666,0.549024853743666,1.10224658989248,1,31.4637220469028,31.8349809570618,1.65502081809311,5.26009229177012,6389.40520837721,6505.06545119245,22.8783017801428,78.461564382157,101.3398661623,0.012,12.1615921504378,98.4387021058674,98.2546042234601,25.9502491989594,1,1
115,R5_R6_all_known_frequencies,0.9,6,0.0092498708440338,17000,0.25,0.2,216.246615737161,216.120574492354,0.542923878008763,1.57093197167353,1.57093197167353,1.76337523074821,1,31.2976140839756,31.7115997801896,2.70300364117058,8.63645271463207,6312.94866017006,6431.60355001368,24.681864214903,78.3734840323184,103.055348247221,0.012,12.067506727427,98.3937767477698,98.2090607625722,25.9665309048729,1,0
116,R5_R6_all_known_frequencies,0.9,6,0.0092498708440338,18000,0.25,0.2,215.472460998217,215.290523582973,0.472472358470178,1.9780369497903,1.9780369497903,2.14067109864845,0,31.180636000615,31.6620887306805,3.38719081130526,10.8631229049929,6258.98759981224,6382.49026161991,25.6350640396494,77.846568274663,103.481632314312,0.012,12.0298543534739,98.373561764483,98.1879127269344,25.9726822572092,0,0
117,R5_R6_all_known_frequencies,0.9,6,0.0092498708440338,19000,0.25,0.2,216.37736194984,216.406191164189,0.35518220026195,1.69736086174049,1.69736086174049,1.63354947082311,1,31.2782915430983,31.7426608742334,2.83280253448917,9.05676875153445,6307.08615195061,6428.35410226238,26.5468683248683,77.8351004837113,104.38196880858,0.012,12.091158232519,98.3719490319135,98.1867820941262,25.9789526791388,1,0
118,R5_R6_all_known_frequencies,0.9,6,0.0092498708440338,20000,0.25,0.2,215.50722525873,215.491370356433,0.535674521873699,1.84473057013265,1.84473057013265,2.04937711071236,0,31.0857321189138,31.6278825555291,2.98839449598651,9.61339589672474,6255.69818560731,6375.79791251554,28.6201037090099,77.4470651266909,106.067168835701,0.012,12.0038754593561,98.3327400033448,98.1475475493978,25.9950798464271,0,0
