sample_id,region,PF,R_ohm,L_H,fsw_Hz,StopTime_s,analysisWindow_s,Vout_rms_V,Vout_fund_rms_V,Vout_THD_fft_pct,THD_block_pct,THD_used_pct,Vout_error_pct,Vout_valid_2pct,Irms_A,IL_rms_A,IL_ripple_rms_A,IL_ripple_rms_pct_of_Irms,Pac_W,Pdc_W,Psw_4mos_W,Pcond_4mos_W,Pmos_total_4mos_W,R_L_filter_ohm,P_L_filter_W,eta_total_mosfet_pct,eta_with_filter_pct,Tj_final_C,Good_condition,Strict_condition
119,R5_R6_all_known_frequencies,0.9,6,0.0092498708440338,22000,0.25,0.2,217.424376924846,217.375538189499,0.172753259664501,0.451698054953583,0.451698054953583,1.19293718659139,1,31.4565828591974,31.8145727453683,1.65889971365016,5.27361703931908,6386.31516073056,6500.70802853702,30.1554499716632,78.187715124127,108.34316509579,0.012,12.146004467644,98.3318111644925,98.1482589079486,26.016742205609,1,1
120,R5_R6_all_known_frequencies,0.9,6,0.0092498708440338,24000,0.25,0.2,217.609342781248,217.571794030992,0.177268995106736,0.86642210877224,0.86642210877224,1.10372998591257,1,31.4674819447083,31.8195608767922,1.14965497835365,3.65346989115212,6390.67260758162,6502.08841593354,33.0474843903511,78.3080252297748,111.355509620126,0.012,12.1498134527026,98.2873726841395,98.1040535830064,26.0455084915714,1,1
121,R5_R6_all_known_frequencies,0.95,6,0.0062774040065943,2000,0.25,0.2,202.250133952498,200.628163602793,2.20487606091015,10.4804394464879,10.4804394464879,8.8053801805488,0,30.652512786365,33.1432897641794,10.9237398857743,35.6373389741591,6128.47680061642,6283.88275310193,7.02399729576609,87.3134713770181,94.3374686727842,0.012,13.1817318767083,98.48400635805,98.2758295462443,25.8764810411729,0,0
122,R5_R6_all_known_frequencies,0.95,6,0.0062774040065943,6000,0.25,0.2,215.720639901571,215.682822112419,0.509455562376994,1.43500584254892,1.43500584254892,1.96235358526401,1,32.9221234830372,33.7377432788814,3.34811537945568,10.1698038438522,7001.38914013986,7138.30703281561,13.0557521586711,89.753657128348,102.809409287019,0.012,13.6588238586205,98.5528359241126,98.3637178010512,25.9587434098173,1,0
123,R5_R6_all_known_frequencies,0.95,6,0.0062774040065943,10000,0.25,0.2,216.34993342751,216.298569128886,0.442050146356902,1.15487795676239,1.15487795676239,1.68246857777923,1,33.0241358929956,33.7846505764291,2.76812159927994,8.38211666839419,7038.30179509601,7172.4513001068,17.7554823827099,90.7621070330481,108.517589415758,0.012,13.6968313748569,98.4815960278648,98.293217735902,26.0051306544404,1,0
124,R5_R6_all_known_frequencies,0.95,6,0.0062774040065943,12000,0.25,0.2,216.875317656714,216.887276055803,0.286119229406181,0.812770663506591,0.812770663506591,1.41487452008971,1,33.1027602673265,33.8628677183218,2.7146377320053,8.2006385874858,7072.92747335891,7208.6348084671,19.4314008199776,89.8718444762262,109.303245296204,0.012,13.7603257213027,98.478143496389,98.2898315150951,26.0169060670338,1,1
125,R5_R6_all_known_frequencies,0.95,6,0.0062774040065943,14000,0.25,0.2,217.193169520774,217.240791693155,0.188736031678261,0.577518759216578,0.577518759216578,1.25418559402027,1,33.1575941376964,33.8743496027338,2.18595470239373,6.59262156752366,7095.04069446179,7226.938730001,21.1787952707828,89.9920459535002,111.170841224283,0.012,13.7696587320988,98.4572914537167,98.269517653966,26.0392235364814,1,1
126,R5_R6_all_known_frequencies,0.95,6,0.0062774040065943,16000,0.25,0.2,217.098746768509,217.051084875314,0.265769154901855,0.789072408660486,0.789072408660486,1.34041596576617,1,33.1579466611745,33.8507071953552,2.06600556306967,6.23080067104639,7087.97567074497,7218.2072850458,24.3038202501936,90.3569794597981,114.660799709992,0.012,13.7504445315081,98.4080718195299,98.2205604306662,26.0699697419356,1,1
127,R5_R6_all_known_frequencies,0.95,6,0.0062774040065943,17000,0.25,0.2,217.300888110574,217.259432455938,0.189637550256506,0.976561696573971,0.976561696573971,1.24571252002814,1,33.1789204444149,33.8777298560524,1.96999488854487,5.93748941242748,7102.11948498369,7231.82385879205,26.2197716285416,90.5061834989407,116.725955127482,0.012,13.772406962396,98.3830384499036,98.1956967055479,26.0866532530222,1,1
128,R5_R6_all_known_frequencies,0.95,6,0.0062774040065943,18000,0.25,0.2,216.126709387308,216.116988099132,0.438852557428757,1.49481532538549,1.49481532538549,1.76500540948567,1,33.0017818643624,33.7610377636767,2.92459943270396,8.86194401479318,7023.37272654274,7157.53180702136,27.2837645284769,88.9536047495403,116.237369278017,0.012,13.6776920505649,98.3719367343875,98.1838412603942,26.0863113107599,1,0
129,R5_R6_all_known_frequencies,0.95,6,0.0062774040065943,19000,0.25,0.2,215.132546802267,215.066104073038,0.638634503397341,1.82308237476985,1.82308237476985,2.24267996680089,0,32.8994958944019,33.6296230411768,3.20257635863245,9.73442380063153,6967.15263864797,7100.38875632211,27.9017893029224,88.5724793489525,116.474268651875,0.012,13.5714185506998,98.3557255319045,98.1676475528533,26.0869997914476,0,0
130,R5_R6_all_known_frequencies,0.95,6,0.0062774040065943,20000,0.25,0.2,215.904127877768,215.684396370038,0.545058448814375,2.00121452312931,2.00121452312931,1.96163801361931,1,32.9315358372508,33.7000748278468,2.61741783582118,7.9480588113369,7013.69973266089,7144.20633394709,30.5082609879997,88.8617609185056,119.370021906505,0.012,13.6283405208297,98.3265266426132,98.1390236350023,26.112785467059,1,0
131,R5_R6_all_known_frequencies,0.95,6,0.0062774040065943,22000,0.25,0.2,216.888427156602,216.779369732528,0.348971463158426,1.10536575741835,1.10536575741835,1.46392284885112,1,33.1304056212852,33.803474974362,1.81767731116334,5.48643240877059,7077.94278552386,7205.28114015114,32.2654397275061,89.6287211977198,121.894160925226,0.012,13.7120990441078,98.3069872021846,98.1201173082194,26.1336780520649,1,0
132,R5_R6_all_known_frequencies,0.95,6,0.0062774040065943,24000,0.25,0.2,217.534413205751,217.528831976716,0.0926575874810119,0.34232682567033,0.34232682567033,1.12325819240172,1,33.209275900451,33.8774085043682,1.16656132862351,3.51275749619001,7117.67484492747,7242.80800789634,35.2278390462475,90.0103137190181,125.238152765266,0.012,13.7721456836621,98.2708869648833,98.0843829420405,26.1682814311191,1,1
133,R5_R6_all_known_frequencies,0.99,6,0.0027214021358256,2000,0.25,0.2,203.283392795808,202.5371855454,3.32110969005325,6.72817542827476,6.72817542827476,7.93764293390904,0,31.7252532879031,35.0632272389624,11.8382820206507,37.315011839999,6544.56655735324,6715.60688299627,7.66858353022564,98.2327072461076,105.901290776333,0.012,14.7531588529334,98.4076114162988,98.1897907135732,25.9811227753601,0,0
134,R5_R6_all_known_frequencies,0.99,6,0.0027214021358256,6000,0.25,0.2,215.426337911817,215.39982834289,0.606097256082983,1.5919494999699,1.5919494999699,2.09098711686815,0,34.3136208913037,35.4895262861305,3.55306466960118,10.354677172824,7584.74016307328,7734.95866615105,13.5377601070678,101.008096502306,114.545856609374,0.012,15.1140777121673,98.5122535217351,98.3192479948593,26.0577438843991,0,0
135,R5_R6_all_known_frequencies,0.99,6,0.0027214021358256,10000,0.25,0.2,216.397789717605,216.39400681716,0.325842254064213,0.913686533582422,0.913686533582422,1.63908781038184,1,34.4444642087758,35.5715877739758,2.64228292306463,7.67113956846344,7647.02972796722,7792.36500137449,18.5168826298041,100.191059098846,118.70794172865,0.012,15.18405428114,98.4713887234193,98.279227053561,26.1020093151911,1,1
136,R5_R6_all_known_frequencies,0.99,6,0.0027214021358256,12000,0.25,0.2,216.811092621899,216.770801564716,0.287908461759415,0.839492977227095,0.839492977227095,1.46781747058367,1,34.5151725169268,35.6394380068735,2.63804325041986,7.643140850958,7678.99552819764,7826.59758540907,20.2187221426632,100.709288459254,120.928010601917,0.012,15.2420344973493,98.4496256918369,98.2576179119667,26.1230575218271,1,1
137,R5_R6_all_known_frequencies,0.99,6,0.0027214021358256,14000,0.25,0.2,217.105135433978,217.104708725309,0.188444173187689,0.519708376106044,0.519708376106044,1.31604148849582,1,34.5628446254623,35.6532751451843,2.11686152346835,6.12467389882854,7699.89862709546,7843.94064064172,22.2263765995071,100.507955659915,122.734332259422,0.012,15.2538723429386,98.4310355234979,98.2394718427892,26.1365910871364,1,1
138,R5_R6_all_known_frequencies,0.99,6,0.0027214021358256,16000,0.25,0.2,217.363748459545,217.360367432071,0.0941995011789036,0.387626475048781,0.387626475048781,1.19983298542238,1,34.601026325165,35.6697803549566,1.61725852618133,4.67401894667245,7717.51318717183,7858.62745488795,25.3707660824604,101.422563865458,126.793329947918,0.012,15.2679987668501,98.3836260137056,98.1925061155967,26.1734950193745,1,1
139,R5_R6_all_known_frequencies,0.99,6,0.0027214021358256,17000,0.25,0.2,216.739195002301,216.85750924677,0.14446807854291,1.06455056526089,1.06455056526089,1.42840488783171,1,34.5188769149728,35.6062817626521,2.35597198573767,6.82516986731903,7674.12492939972,7817.25195953461,27.4588568914778,100.501524705355,127.960381596833,0.012,15.2136876115365,98.3599207584095,98.1684969548451,26.1842360116759,1,0
140,R5_R6_all_known_frequencies,0.99,6,0.0027214021358256,18000,0.25,0.2,215.370556096652,215.398411222681,0.377181235202907,1.75378269934056,1.75378269934056,2.09163126241757,0,34.3248878121862,35.4458680167767,3.21120122593767,9.35531455633079,7579.99352772069,7726.27951433595,28.6883093478043,99.6544693411377,128.342778688942,0.012,15.076914713553,98.3350132429715,98.1430529573343,26.1921115136554,0,0
141,R5_R6_all_known_frequencies,0.99,6,0.0027214021358256,19000,0.25,0.2,215.20201850201,215.164627536463,0.512328904436493,1.37912560648772,1.37912560648772,2.19789657433505,0,34.2317960296876,35.4204086497117,3.22791496775861,9.42958109752464,7561.09181907826,7708.32844254746,29.3073571670289,99.6667910305204,128.974148197549,0.012,15.0552641869509,98.3228473104602,98.1307313920464,26.1959776570793,0,0
142,R5_R6_all_known_frequencies,0.99,6,0.0027214021358256,20000,0.25,0.2,215.585152577585,215.902270984249,0.364029207620586,1.0707246131986,1.0707246131986,1.86260409806886,1,34.2822440955798,35.4472474711594,2.80619331727409,8.18555900089373,7603.93504595198,7747.38864552204,32.1234320215199,99.5092679613098,131.63269998283,0.012,15.0780882393794,98.2983446812678,98.1071153119224,26.2172113705812,1,0
143,R5_R6_all_known_frequencies,0.99,6,0.0027214021358256,22000,0.25,0.2,216.550869039438,216.42247999838,0.305074866401922,0.962655173834561,0.962655173834561,1.62614545528177,1,34.5219551420105,35.5575554237121,2.07090827776761,5.99881515762551,7662.45063528682,7802.94587158599,33.4538391758101,100.147998964105,133.601838139916,0.012,15.1720769725243,98.2862886236938,98.0953829434485,26.2395899732248,1,1
144,R5_R6_all_known_frequencies,0.99,6,0.0027214021358256,24000,0.25,0.2,217.265035309496,217.349604571103,0.127452076824018,0.284682809492719,0.284682809492719,1.20472519495296,1,34.5810301641519,35.636880263823,1.20398108273241,3.48162295055197,7709.80443608158,7846.97412667932,36.7544932207519,100.676021416918,137.43051463767,0.012,15.2398468192567,98.2486759285183,98.0582403710251,26.2751569792163,1,1
145,normal,0.6,7,0.0297089227104871,2000,0.25,0.2,196.574949733242,190.291132556338,6.90692793921908,28.0097957550818,28.0097957550818,13.5040306562098,0,16.2503307941014,21.7020438849071,15.6100356576063,96.059802445821,1924.06982683688,2030.07787535651,4.07311605461922,34.1527956274887,38.2259116821079,0.012,5.65174450538921,98.0519800898636,97.7703848011195,25.3703124893457,0,0
146,normal,0.6,7,0.0297089227104871,6000,0.25,0.2,216.583313206421,216.483810151663,0.629305853501257,1.5056262238238,1.5056262238238,1.59826811288059,1,17.9665912228348,17.3356699631236,3.5319323113017,19.6583328885045,2411.7740155964,2472.35807218468,7.80002593700681,21.8220749174215,29.6221008544284,0.012,3.60630543684413,98.7866737128471,98.6409663240489,25.3008576022908,1,0
147,normal,0.6,7,0.0297089227104871,10000,0.25,0.2,217.317515488533,217.310608714267,0.461702370063415,1.19517151893756,1.19517151893756,1.22245058442404,1,18.023928290315,17.2715873268099,2.87625059830342,15.9579562899668,2428.58642347385,2484.24924496273,10.4059548845268,21.447654213767,31.8536090982938,0.012,3.57969274545145,98.705369418616,98.5619716644444,25.3228115810475,1,0
148,normal,0.6,7,0.0297089227104871,12000,0.25,0.2,218.050072135468,218.053420413669,0.283824860157505,0.870145484325607,0.870145484325607,0.884808902877952,1,18.0847174401399,17.3105693619182,2.76043248421162,15.2638961230587,2445.11458487151,2502.45563730315,10.5985887381932,21.6320897428443,32.2306784810375,0.012,3.59586973960536,98.6989831834171,98.5559291293627,25.3236268267022,1,0
149,normal,0.6,7,0.0297089227104871,14000,0.25,0.2,218.370655774159,218.376201454369,0.172214761970642,0.521375291993945,0.521375291993945,0.738090248014048,1,18.1077618134059,17.2607227977507,2.2445181463009,12.3953372560887,2452.01008989874,2505.80026437794,11.7430306166048,21.3651603237453,33.1081909403501,0.012,3.57519061800948,98.6677418457052,98.525998401206,25.3315936913816,1,1
150,normal,0.6,7,0.0297089227104871,16000,0.25,0.2,218.675899005642,218.687490338352,0.105713958289046,0.336463670044193,0.336463670044193,0.596595300749127,1,18.1272062636022,17.208950213934,1.55501063816366,8.57832484251023,2457.5991978772,2507.12373149156,13.009573000147,21.3942306290985,34.4038036292454,0.012,3.55377560958791,98.6194316937641,98.4789935622022,25.3455377337064,1,1
151,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.6,7,0.0297089227104871,17000,0.25,0.2,217.823382821752,217.691592155211,0.28898100808355,1.99697989182171,1.99697989182171,1.04927629308578,1,18.0808047443356,17.2462482581052,2.45518375081663,13.5789517420998,2436.23451266511,2488.79653658776,14.2438908682963,21.4168164712291,35.6607073395254,0.012,3.56919694776235,98.5573536025747,98.4152507295748,25.3589473008693,1,0
152,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.6,7,0.0297089227104871,18000,0.25,0.2,217.447693676535,217.510376272908,0.399176392892158,1.32743116266161,1.32743116266161,1.13164714867815,1,18.0439639096819,17.2771576756947,2.85007294630331,15.7951598693569,2431.00043953684,2486.64589722865,14.8898776804392,21.4642360537546,36.3541137341938,0.012,3.58200212820981,98.5265954710077,98.3837660349822,25.3658719857684,1,0
153,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.6,7,0.0297089227104871,19000,0.25,0.2,216.453759527585,216.378350497643,0.459436164311379,1.69234255986117,1.69234255986117,1.64620431925326,1,17.9396693371883,17.2687299589903,3.24714995408012,18.1003891044352,2412.60498020882,2469.85762132102,15.2269108089483,21.3845898377893,36.6115006467376,0.012,3.57850841275836,98.5051749842077,98.3614607321305,25.3680674002933,1,0
154,normal,0.6,7,0.0297089227104871,20000,0.25,0.2,217.091471008221,216.863620137211,0.478375803368595,0.802299503924895,0.802299503924895,1.42562721035866,1,18.0107789792383,17.2209053825122,2.67494247433966,14.8518977298159,2423.14029521946,2476.15800559729,16.6144153263201,21.2222467406724,37.8366620669925,0.012,3.55871498632126,98.4625348906675,98.3203579676678,25.3779281893894,1,1
155,normal,0.6,7,0.0297089227104871,22000,0.25,0.2,217.88357827285,217.74984280724,0.307081866147265,1.36577337585699,1.36577337585699,1.02279872398194,1,18.0650880656386,17.192852100702,2.01058579922458,11.1296761572333,2442.94990200511,2491.8885514791,17.4965691045101,21.1115795391086,38.6081486436187,0.012,3.54712996027937,98.4441972399749,98.3036823176407,25.3846140205027,1,0
156,normal,0.6,7,0.0297089227104871,24000,0.25,0.2,218.60131070331,218.689395756523,0.13175287492493,0.255030844049572,0.255030844049572,0.59572920158043,1,18.1320365996172,17.1687374921171,1.12045467432793,6.17941988023336,2458.84082055485,2503.9747624052,19.3809525330176,21.0425563616325,40.4235088946502,0.012,3.53718656487872,98.3825836899951,98.2435404814068,25.4020265777184,1,1
157,normal,0.7,7,0.0227318727027916,2000,0.25,0.2,199.898540765589,197.232303246937,4.43449260241885,13.2002900788512,13.2002900788512,10.3489530695743,0,19.2380928281579,22.8648940616896,13.5065454916938,70.2072997169704,2738.8592107892,2843.08560631003,4.67413264380614,38.9295652405387,43.6036978843449,0.012,6.27364056542745,98.432910003996,98.211471841491,25.4148543423943,0,0
158,normal,0.7,7,0.0227318727027916,6000,0.25,0.2,216.669785789308,216.589417092925,0.630489264845473,1.50772209568482,1.50772209568482,1.55026495776137,1,20.9271350920385,20.5256960347413,3.31921615266328,15.8608244179875,3286.58790446136,3356.65587658348,8.48789368170145,30.9682480424867,39.4561417241882,0.012,5.05565037252713,98.8137216111303,98.6637508285114,25.389163290197,1,0
159,normal,0.7,7,0.0227318727027916,10000,0.25,0.2,217.270807375419,217.222732141056,0.417071285796049,1.16044834992002,1.16044834992002,1.26239448133814,1,20.9808441680201,20.5042466448765,2.79882766878618,13.3399192442994,3303.57504372988,3369.34915828665,12.148147863162,31.0467422302734,43.1948900934354,0.012,5.04508956568714,98.7093558581097,98.5607803735438,25.4237149947982,1,0
160,normal,0.7,7,0.0227318727027916,12000,0.25,0.2,217.733725749581,217.71447325309,0.289063883020702,0.884179542514356,0.884179542514356,1.03887579405006,1,21.0298774483854,20.5547655949159,2.84721794991894,13.5389184121828,3318.4672236107,3386.94935041895,12.2282765529328,30.9621078651373,43.1903844180701,0.012,5.06998066394327,98.7152057272306,98.5665497486611,25.4248614999642,1,1
161,normal,0.7,7,0.0227318727027916,14000,0.25,0.2,218.048192292589,218.013957679514,0.159614291981435,0.651735131775542,0.651735131775542,0.902746509311783,1,21.0620464406772,20.5206756767874,2.34725020053054,11.1444545863183,3328.42345821236,3393.1018788371,13.4167447475841,30.2137521106792,43.6304968582633,0.012,5.05317756278272,98.7061151025577,98.5584207871107,25.4308963856122,1,1
162,normal,0.7,7,0.0227318727027916,16000,0.25,0.2,218.280454462554,218.380808942241,0.110943819258305,0.424436357031498,0.424436357031498,0.735995935345089,1,21.0804511748824,20.4870953067762,1.79652696312279,8.52224152234164,3334.97675953102,3396.12352396767,15.3424501523193,30.8040856648201,46.1465358171393,0.012,5.03665288930717,98.6351714567573,98.4884592137153,25.4543865697211,1,1
163,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.7,7,0.0227318727027916,17000,0.25,0.2,216.863807315122,217.058064710717,0.486172125164261,0.656379718241584,0.656379718241584,1.33724331331054,1,20.9133010861413,20.4798670412862,2.90486103292506,13.8900167934274,3286.22935428645,3351.70031223139,16.5233255193789,30.547059239958,47.0703847593369,0.012,5.03309944834512,98.5878742254121,98.4392363874902,25.4629221354159,1,1
164,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.7,7,0.0227318727027916,18000,0.25,0.2,216.84583787401,216.722219695655,0.476151893575818,1.00969748004118,1.00969748004118,1.48990013833853,1,20.953926669414,20.494095272208,3.01491899790887,14.3883246585456,3291.66727102746,3358.187606675,17.2828933209959,30.3692877055976,47.6521810265935,0.012,5.04009529231608,98.5729972315981,98.4244434375868,25.4696978284626,1,0
165,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.7,7,0.0227318727027916,19000,0.25,0.2,217.265322541404,217.122439633722,0.359113217821962,1.68555358054555,1.68555358054555,1.30798198467165,1,20.9974762728421,20.5093995724594,2.84943602227509,13.570373816593,3309.05403808891,3375.10354256616,17.5584663739385,30.3986081729596,47.957074546898,0.012,5.04762564987355,98.5714353352485,98.4234451470708,25.4721831696,1,0
166,normal,0.7,7,0.0227318727027916,20000,0.25,0.2,216.871488758153,216.764696521198,0.430054783489154,2.13318915279467,2.13318915279467,1.47059249036436,1,20.9376076858886,20.4560579088053,2.7241545352359,13.0108204151323,3286.35384370883,3351.22296844555,19.2548049893728,30.2585150068401,49.5133199962129,0.012,5.02140366202076,98.5157286676481,98.3676581077587,25.486340942139,1,0
167,normal,0.7,7,0.0227318727027916,22000,0.25,0.2,217.92975646,217.901415385511,0.321351609502104,0.760423099659098,0.760423099659098,0.953902097494845,1,21.0605626386167,20.4584528977155,1.8513382157433,8.79054490381317,3325.8890209872,3385.48722937613,20.1703842078026,30.1175224954331,50.2879067032357,0.012,5.02257953961654,98.5105073643864,98.3641756091416,25.4942409399911,1,1
168,normal,0.7,7,0.0227318727027916,24000,0.25,0.2,218.611083825595,218.634332146024,0.0497912338656038,0.103949247190812,0.103949247190812,0.620758115443555,1,21.1063350160815,20.4561851164984,0.826546947300948,3.91610834695451,3344.05860980396,3400.03705201516,22.4271253327849,30.0209437135182,52.448069046303,0.012,5.02146611424538,98.4558231734714,98.3104789167885,25.5143281041476,1,1
169,normal,0.8,7,0.016711269024649,2000,0.25,0.2,200.791544093106,198.838228656821,4.77861446974912,20.3920611085623,20.3920611085623,9.61898697417221,0,21.9029037315607,25.4805003709854,13.6485508432,62.3138877405251,3602.2132303344,3717.61807227626,5.07457311235606,50.5670110725426,55.6415841848987,0.012,7.79107078986942,98.4788465642748,98.2695367485172,25.5347495353591,0,0
170,normal,0.8,7,0.016711269024649,6000,0.25,0.2,215.646076652916,215.525182798611,0.62999364372715,1.85273996983495,1.85273996983495,2.03400781881325,0,23.7985969020143,23.819683011135,4.03518050264853,16.9555395188318,4254.16611314964,4340.27608107186,10.1758298084329,42.8264346132501,53.002264421683,0.012,6.80852758501147,98.7694406214142,98.6135578997837,25.5129647675182,0,0
171,normal,0.8,7,0.016711269024649,10000,0.25,0.2,217.086091181566,217.053667253446,0.376698646780503,1.16736935267355,1.16736935267355,1.33924215752467,1,23.8991117740826,23.7923752536355,2.7173527205173,11.3700992162568,4300.40906964511,4379.3544504906,13.3106335504487,42.1562683435138,55.4669018939625,0.012,6.79292544251771,98.726618887765,98.5728958853706,25.5362097500595,1,0
172,normal,0.8,7,0.016711269024649,12000,0.25,0.2,217.524952152817,217.575978202568,0.293059012388716,0.864507199480935,0.864507199480935,1.10182808974204,1,23.9739042639299,23.8470787251246,2.77943432258304,11.5935823050935,4324.63931398204,4405.74641067965,14.632115013123,42.6558751968475,57.2879902099705,0.012,6.82419796466748,98.6926302918087,98.53917023684,25.548689190917,1,1
173,normal,0.8,7,0.016711269024649,14000,0.25,0.2,217.890559334713,217.874761186166,0.169594873691779,0.66809423002329,0.66809423002329,0.966017642651735,1,24.0204644243165,23.826437897174,2.20231881254221,9.16851054017405,4341.19736689668,4418.25849841528,15.1543412907165,41.8230009341548,56.9773422248713,0.012,6.81238971441467,98.7045229898052,98.5518747159068,25.5542685086536,1,1
174,normal,0.8,7,0.016711269024649,16000,0.25,0.2,217.755366128489,217.913329842226,0.185499747675947,0.489752639489858,0.489752639489858,0.948486435351893,1,23.9977125927263,23.7953913541486,2.02332590838256,8.43132819665415,4334.84153120919,4409.5866045312,17.5441991791518,41.5352127646695,59.0794119438214,0.012,6.79464779636509,98.6554284269524,98.5031057249947,25.5704568452209,1,1
175,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.8,7,0.016711269024649,17000,0.25,0.2,217.239774141518,217.301216912162,0.321426685665101,0.784508503906495,0.784508503906495,1.22671958538097,1,23.9540121432131,23.7945340042511,2.60257618089456,10.8648862885041,4317.38907519068,4394.97400791053,18.7390101620049,41.5062428990753,60.2452530610801,0.012,6.79415818175354,98.623794302044,98.4709657951938,25.5847431539798,1,1
176,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.8,7,0.016711269024649,18000,0.25,0.2,216.072198806717,215.817631078385,0.634113057069477,1.9880098257485,1.9880098257485,1.90107678255208,1,23.8367401689652,23.7501779378935,3.27863723557705,13.7545537365287,4267.40368892627,4349.05911844236,19.7058705574539,41.3865490692596,61.0924196267135,0.012,6.76885142497926,98.5885994097119,98.4346684302304,25.5921943219168,1,0
177,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.8,7,0.016711269024649,19000,0.25,0.2,216.102517999448,216.011077313037,0.441080793981841,1.16120781468999,1.16120781468999,1.81314667589217,1,23.8188114594831,23.7485557423608,3.24567774791277,13.6265310862963,4272.86335796204,4353.83266696557,20.2820969634354,41.4868588175352,61.7689557809706,0.012,6.76792679817619,98.5749897266919,98.4213184967575,25.5991706451664,1,0
178,normal,0.8,7,0.016711269024649,20000,0.25,0.2,216.159535392685,215.881432629252,0.582146920235253,2.17817926290706,2.17817926290706,1.87207607761264,1,23.8370437042387,23.7223541952423,2.99934666630442,12.5827124517588,4277.05854515569,4355.64150133127,21.8481826825949,41.2200617355163,63.0682444181112,0.012,6.75300106277438,98.5468570971332,98.3937617591523,25.6083165465708,1,0
179,normal,0.8,7,0.016711269024649,22000,0.25,0.2,217.746879900498,217.893726392547,0.161333375098792,0.585666539094196,0.585666539094196,0.957397094296691,1,23.9718971991298,23.7824564800091,1.87929899228748,7.83959223868064,4333.4710156159,4406.80755107035,22.9560298228744,41.2419074438352,64.1979372667096,0.012,6.78726283468234,98.540182584125,98.3883322565887,25.6210622952177,1,1
180,normal,0.8,7,0.016711269024649,24000,0.25,0.2,218.193717096459,218.170500879739,0.152149802606399,0.264736485878621,0.264736485878621,0.831590509209728,1,24.0487108758426,23.7909228788972,1.2530975795252,5.2106642472215,4352.22830967825,4422.26767545148,25.0781649407238,41.3534921453889,66.4316570861127,0.012,6.79209613715561,98.4965655292376,98.3453949521428,25.6422833796355,1,1
181,normal,0.9,7,0.0107915159847062,2000,0.25,0.2,200.965408971556,199.937830793579,3.73261901473462,8.72127212391836,8.72127212391836,9.11916782110047,0,24.2305132857003,28.1610427718593,13.5094810116643,55.7540026180003,4490.42765277203,4624.52831886184,5.53787286354209,61.3403712365105,66.8782441000526,0.012,9.51653195998187,98.5325048260211,98.3271787495453,25.6332684560574,0,0
182,normal,0.9,7,0.0107915159847062,6000,0.25,0.2,216.15487958543,216.144529266684,0.487549554722668,1.54655537251349,1.54655537251349,1.75248669696166,1,26.7814719225648,27.2017968942748,3.61212949050431,13.4874195897385,5404.68440295379,5504.40395970598,10.596813203263,56.4227737969987,67.0195870002618,0.012,8.87925305132855,98.7751605875737,98.6151320637551,25.6357449574712,1,0
183,normal,0.9,7,0.0107915159847062,10000,0.25,0.2,216.670477284638,216.662719947547,0.385213491406588,1.23170185636377,1.23170185636377,1.51694547838789,1,26.8641645173433,27.1833098030027,2.91194340739653,10.8395085412636,5432.83379357883,5528.58353121229,15.0693621024941,55.7123834899252,70.7817455924193,0.012,8.86718798215226,98.7139046125472,98.555116859011,25.673514250497,1,0
184,normal,0.9,7,0.0107915159847062,12000,0.25,0.2,217.273430169597,217.266386306655,0.282322955275292,0.862161916747635,0.862161916747635,1.24255167879317,1,26.9356622101884,27.2430894721071,2.76020871910969,10.2474136242533,5463.73041943735,5560.95906412826,15.8729218379135,55.4417225817307,71.3146444196441,0.012,8.90623108782281,98.7115796963367,98.5530017989044,25.6757642791143,1,1
185,normal,0.9,7,0.0107915159847062,14000,0.25,0.2,217.532613579682,217.509384041865,0.238299703927772,0.938327920202016,0.938327920202016,1.13209816278885,1,26.9730210615945,27.2260708854385,2.21767379021862,8.22182203897159,5475.71060330825,5568.97423428494,17.221590438662,56.1398290863552,73.3614195250172,0.012,8.89510723030703,98.6779515705842,98.5200249510223,25.6959964470587,1,1
186,normal,0.9,7,0.0107915159847062,16000,0.25,0.2,217.569052087245,217.535529593795,0.196070568951232,0.862809673142016,0.862809673142016,1.12021382100234,1,26.9747346685114,27.2194085091188,2.08061418064341,7.71319609335097,5476.28739628167,5567.66941799535,19.7959898487216,55.997521994544,75.7935118432656,0.012,8.89075439503548,98.6348629802503,98.4771678156704,25.7207693453944,1,1
187,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.9,7,0.0107915159847062,17000,0.25,0.2,217.348525056648,217.511042617018,0.207822007444468,1.18126196728462,1.18126196728462,1.13134426499169,1,26.9579221805738,27.2073675178695,2.28178629239577,8.46425135109283,5466.39173202961,5558.66731101525,21.3883715053326,55.5812153382216,76.9695868435541,0.012,8.88289016702904,98.6114997306508,98.453733773619,25.7331928342323,1,0
188,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.9,7,0.0107915159847062,18000,0.25,0.2,216.251732362891,216.097013594207,0.465532399161315,1.61929198526291,1.61929198526291,1.77408472990588,1,26.8147198263375,27.1581583955544,3.16703844478553,11.8108205690625,5410.62612386482,5508.3691203829,21.9129959567237,55.1724853173511,77.0854812740747,0.012,8.85078680925623,98.5953073554031,98.4365452085249,25.7352390565318,1,0
189,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.9,7,0.0107915159847062,19000,0.25,0.2,216.089666801124,216.071466353141,0.480503194375128,1.36490719913927,1.36490719913927,1.78569711220883,1,26.792937040689,27.1275256550942,3.08063802830041,11.4979482227798,5407.9304013233,5504.12042034437,22.6836578539956,55.1038575247507,77.7875153787463,0.012,8.8308317780135,98.5819993561479,98.4235584918466,25.7424916043823,1,0
190,normal,0.9,7,0.0107915159847062,20000,0.25,0.2,216.246363675643,216.219668686758,0.383671518522693,1.56063943167446,1.56063943167446,1.71833241510983,1,26.7398540903612,27.1209309483347,2.83892660353411,10.6168365539341,5398.98724387314,5493.1342577358,24.7589986447213,54.9584952326401,79.7174938773614,0.012,8.82653874605207,98.5449572902136,98.386450515505,25.7591552651926,1,0
191,normal,0.9,7,0.0107915159847062,22000,0.25,0.2,217.701531224817,217.674992644614,0.179088342561476,0.505890266779891,0.505890266779891,1.0568215251754,1,26.9479049964171,27.2090064890304,1.68951267571631,6.26955110588724,5477.35611026232,5566.28707020958,25.9794526027747,55.2334361960577,81.2128887988324,0.012,8.88396040944121,98.5389604984206,98.381722308852,25.7730476777578,1,1
192,normal,0.9,7,0.0107915159847062,24000,0.25,0.2,217.834361670938,217.795681994784,0.163841126174052,0.745242384429405,0.745242384429405,1.00196272964359,1,27.0075798412717,27.2011675215827,1.22840967023689,4.54838855408913,5490.64221374143,5576.37066397632,28.4044180879793,55.1278038280903,83.5322219160697,0.012,8.87884217444648,98.5014422695185,98.344793440223,25.7954402618024,1,1
193,normal,0.95,7,0.0073236380076933,2000,0.25,0.2,198.956229546031,192.069987054813,7.45114244898512,13.5592645345641,13.5592645345641,12.6954604296306,0,25.4878980455934,30.4163076958965,16.1700533181178,63.4420825491079,4900.26435249973,5048.16082347224,5.33519413162701,73.2390108453287,78.5742049769557,0.012,11.1018212862174,98.4218366578896,98.2028637727851,25.7123923258412,0,0
194,normal,0.95,7,0.0073236380076933,6000,0.25,0.2,216.044773699585,216.059452844746,0.604153482078429,1.45181606121534,1.45181606121534,1.79115779784254,1,28.2771942059402,28.9381815435813,3.33535223984763,11.7952022239426,6015.96892894891,6124.53797760405,10.8767077702046,64.1146586920196,74.9913664622242,0.012,10.0490202125912,98.7688088113344,98.606125933015,25.7079174448106,1,0
195,normal,0.95,7,0.0073236380076933,10000,0.25,0.2,216.531096623023,216.49183746382,0.390247123646588,1.30237158691481,1.30237158691481,1.59461933462726,1,28.3418706140346,28.9561153874456,2.89084991312331,10.1999262945326,6045.88563728506,6150.86707516972,15.7501358117387,64.3240888399897,80.0742246517284,0.012,10.0614794199727,98.69287056304,98.5310399189099,25.7557590547532,1,0
196,normal,0.95,7,0.0073236380076933,12000,0.25,0.2,217.060528690042,217.068289728811,0.321217066172558,0.830847602987477,0.830847602987477,1.33259557781307,1,28.4074987577568,29.0154614295661,2.77106048311346,9.75467958915886,6074.96811126469,6181.5202094999,16.4052622790457,63.4774105830959,79.8826728621415,0.012,10.1027640236476,98.7021184482952,98.5403712098887,25.7557895754534,1,1
197,normal,0.95,7,0.0073236380076933,14000,0.25,0.2,217.558017427057,217.563414821985,0.16362743442132,0.549506621773491,0.549506621773491,1.10753871727972,1,28.4677148714228,29.027492922339,2.12349035753584,7.45929333326119,6102.39680028678,6204.61808705319,18.1813865044308,64.5290592422,82.7104457466308,0.012,10.1111441442773,98.6627483977796,98.5017220694258,25.7805545809704,1,1
198,normal,0.95,7,0.0073236380076933,16000,0.25,0.2,217.751809789093,217.737845887582,0.120822368801996,0.344023759756111,0.344023759756111,1.02825186928108,1,28.4669716750758,29.0163467865761,1.53508120745487,5.39249915648354,6113.06665561311,6211.99677528097,20.7979316035492,64.3986260604348,85.196557663984,0.012,10.1033805700661,98.6254769322883,98.4649756615774,25.8037176726934,1,1
199,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.95,7,0.0073236380076933,17000,0.25,0.2,216.965624322269,216.894235110974,0.284521115014492,0.432854790566149,0.432854790566149,1.41171131319368,1,28.3929129480784,28.9623796239045,2.32734859167787,8.19693490391019,6069.16012401553,6170.14639938468,22.4851251423698,63.6248377566207,86.1099628989905,0.012,10.0658332017499,98.6010368077584,98.440055864808,25.8135419002388,1,1
200,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.95,7,0.0073236380076933,18000,0.25,0.2,215.904497450228,215.691018705211,0.460596269928189,1.71617382844409,1.71617382844409,1.95862786126757,1,28.2893451867229,28.8922653462274,3.10324854647778,10.969672595795,6011.75115643595,6117.16920667945,23.5710185604929,63.4413406093948,87.0123591698877,0.012,10.0171559620417,98.5732786826832,98.4116385847092,25.8240498735631,1,0
201,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.95,7,0.0073236380076933,19000,0.25,0.2,216.03659174389,215.851076033986,0.466937340875898,1.53216992813257,1.53216992813257,1.88587453000635,1,28.2703315354955,28.9063179004287,3.06556979372227,10.8437702255922,6020.25573014226,6125.64956321544,24.0293824123138,63.4635683781731,87.4929507904868,0.012,10.0269025747277,98.5675089896278,98.405958962795,25.8284357847984,1,0
202,normal,0.95,7,0.0073236380076933,20000,0.25,0.2,215.891717783758,215.937712553619,0.451740104531201,1.28898738715456,1.28898738715456,1.84649429380961,1,28.2478544080776,28.8696062698312,2.90219567623617,10.2740393458212,6001.03748581916,6104.92949222304,26.2768607291987,63.289125234443,89.5659859636417,0.012,10.0014499941009,98.5294398760551,98.3679088019235,25.8471818359679,1,0
203,normal,0.95,7,0.0073236380076933,22000,0.25,0.2,217.406543249067,217.3399081922,0.259592368406399,0.251851481685548,0.251851481685548,1.20913263990903,1,28.3906083265243,28.9820245729322,1.75977434341688,6.19843831163273,6081.85147263693,6180.31664818156,27.6604597397479,63.56290060407,91.2233603438179,0.012,10.0794929801526,98.5222378990703,98.3616314912498,25.8603840781564,1,1
204,normal,0.95,7,0.0073236380076933,24000,0.25,0.2,217.770894397327,217.752482463134,0.114387018253149,0.576076285582054,0.576076285582054,1.02159888039384,1,28.4901296383045,28.999900071631,1.12606041583954,3.95245802716733,6113.39378199424,6208.45613743351,30.6720084442253,63.6343458477993,94.3063542920246,0.012,10.091930449975,98.4808165307346,98.3209749759805,25.8896828021231,1,1
205,normal,0.99,7,0.0031749691584632,2000,0.25,0.2,202.216080213076,201.179580944841,2.636543498626,11.9610153239137,11.9610153239137,8.55473593416309,0,27.4695006512196,30.4011978684152,11.3756472716008,41.411918680421,5630.38582206484,5771.23536627851,6.24320297703482,73.1376460162553,79.3808489932901,0.012,11.0907939820144,98.6097356763165,98.4185649873612,25.7422193999697,0,0
206,normal,0.99,7,0.0031749691584632,6000,0.25,0.2,215.572534876577,215.472027771784,0.562949301011305,1.68273420914087,1.68273420914087,2.05816919464385,0,29.4145296979967,30.4955522193378,3.76000541505716,12.7828167020234,6505.07383689163,6623.76788272224,11.4599889342443,72.0714015954401,83.5313905296844,0.012,11.1597444619483,98.732184010934,98.5652347410091,25.7791880717727,0,0
207,normal,0.99,7,0.0031749691584632,10000,0.25,0.2,216.427400477784,216.363585742322,0.413650146614607,1.07940899286136,1.07940899286136,1.65291557167169,1,29.5349120001927,30.5155241402736,2.80773908930832,9.50650907404091,6559.37128121904,6672.65855364454,16.4559237488307,71.5375445670025,87.9934683158332,0.012,11.1743665626675,98.6762653828799,98.5106667821662,25.8252724485275,1,0
208,normal,0.99,7,0.0031749691584632,12000,0.25,0.2,217.098803323488,217.07632796694,0.212409882307844,0.842147395152437,0.842147395152437,1.32894183320917,1,29.6269621155547,30.6082606536765,2.78376783702563,9.39606236430195,6599.24365151518,6715.08013047404,17.1745244089083,71.9870163932696,89.1615408021779,0.012,11.2423874429208,98.66692375479,98.501355078013,25.8331790568777,1,1
209,normal,0.99,7,0.0031749691584632,14000,0.25,0.2,217.412438256448,217.444677385823,0.171850553718467,0.622116031775865,0.622116031775865,1.16151027917153,1,29.6632111455311,30.59656704457,2.07748169471983,7.00356304827373,6617.8253298563,6729.03561073693,18.9042694931534,71.7204153509147,90.6246848440681,0.012,11.2337989789544,98.6490965178919,98.4841774308537,25.8496181331228,1,1
210,normal,0.99,7,0.0031749691584632,16000,0.25,0.2,217.642030424817,217.637218795429,0.0944643688815071,0.346584527617143,0.346584527617143,1.07399145662321,1,29.6965950411951,30.6008642375501,1.6112718855484,5.42577990275735,6632.33983592223,6740.72072735177,21.9888474934528,72.2939331568753,94.2827806503281,0.012,11.2369547050197,98.5983637551177,98.4339279523551,25.8810076117069,1,1
211,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.99,7,0.0031749691584632,17000,0.25,0.2,216.9981737986,216.948597541054,0.24752821745683,1.68909465169373,1.68909465169373,1.38700111770291,1,29.6494823526515,30.5661206484606,2.47633183603837,8.35202384508717,6593.11326291375,6705.23441755931,23.7038202370174,71.6082576708267,95.3120779078442,0.012,11.211452777955,98.5749698463983,98.4100103637325,25.8943271030647,1,0
212,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.99,7,0.0031749691584632,18000,0.25,0.2,216.303509914946,216.276446460703,0.290710544832391,1.84801838261467,1.84801838261467,1.69252433604409,1,29.5057385377879,30.51464539457,3.00151030950576,10.1726323700108,6549.860426107,6664.58935371107,24.7348272038236,71.5745440204399,96.3093712242635,0.012,11.1737230026762,98.5509041423688,98.385495747686,25.9032960538643,1,0
213,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.99,7,0.0031749691584632,19000,0.25,0.2,215.738740444721,215.505098729753,0.561850039359919,1.39713073039596,1.39713073039596,2.04313694102117,0,29.3471053351089,30.4468800181562,3.11827703276969,10.6255012109804,6501.04794459329,6616.25728384234,25.6203935819009,71.2134209829521,96.833814564853,0.012,11.12415003408,98.5323499556438,98.3665022231441,25.9085608755886,0,0
214,normal,0.99,7,0.0031749691584632,20000,0.25,0.2,216.066069825391,216.106388236635,0.368584583141914,2.05998776634664,2.05998776634664,1.76982352880247,1,29.4730491396041,30.4552706026016,2.73148121529331,9.26772524401933,6527.32947441988,6639.15718276339,27.5816555254431,71.355614108115,98.9372696335581,0.012,11.1302820897323,98.5068927428503,98.3417060740866,25.924647447372,1,0
215,normal,0.99,7,0.0031749691584632,22000,0.25,0.2,217.220449097409,217.135967240846,0.240648468462456,0.328565632961494,0.328565632961494,1.30183307234271,1,29.646304639419,30.548159357713,1.75283597356092,5.9124939680687,6605.32583976881,6712.50838284828,29.1033631239862,71.3527176654837,100.45608078947,0.012,11.1982804817307,98.5019482891101,98.3377297843767,25.9433616032298,1,1
216,normal,0.99,7,0.0031749691584632,24000,0.25,0.2,217.712477700752,217.699611306255,0.102907682217086,0.454223962350436,0.454223962350436,1.04563122442961,1,29.7068225605949,30.5870242639796,1.06896857601573,3.59839418650474,6636.02911607839,6740.37849379944,32.2113542235647,71.6996502586055,103.91100448217,0.012,11.2267926399033,98.4582800051119,98.2945496889294,25.9738195564172,1,1
217,normal,0.6,8,0.033953054526271,2000,0.25,0.2,200.244009212264,195.317501563904,7.13359318935947,32.7084339150782,32.7084339150782,11.2193174709528,0,14.387919598763,20.4819353760746,15.6082565539388,108.481677610158,1735.58082433441,1836.12291553784,3.97954556706789,30.329862660362,34.3094082274299,0.012,5.03411612099635,98.0614951370307,97.783368943154,25.3512423536396,0,0
218,normal,0.6,8,0.033953054526271,6000,0.25,0.2,217.013851330379,217.003429671287,0.512212686767231,1.81504326521546,1.81504326521546,1.36207742214228,1,15.7408050012177,15.0806832082367,3.41418989978826,21.6900590505005,2118.68464733783,2172.80660919307,6.87366404177006,16.4028452632953,23.2765093050654,0.012,2.7291240723263,98.9133085241589,98.7874410766333,25.241223428545,0,0
219,normal,0.6,8,0.033953054526271,10000,0.25,0.2,217.510806817551,217.509259465008,0.460100966449999,1.17546846496851,1.17546846496851,1.13215478863255,1,15.7820524497321,14.9894396510477,2.81399455050985,17.8303459545124,2128.50555660741,2177.71366527889,9.07062881383831,15.9468108469551,25.0174396607934,0.012,2.6961996126288,98.8383017175045,98.7147114112347,25.2591247349108,1,0
220,normal,0.6,8,0.033953054526271,12000,0.25,0.2,218.107835163047,218.134887405885,0.301038619131998,0.817537474727789,0.817537474727789,0.847778451870534,1,15.8283906266918,15.0274026301064,2.80068877434886,17.694084259116,2140.76756448281,2191.86605049015,9.39416930025465,16.1081525317025,25.5023218319572,0.012,2.70987395768796,98.8227541732881,98.6992872729204,25.262848271324,1,0
221,normal,0.6,8,0.033953054526271,14000,0.25,0.2,218.298863807519,218.257349601246,0.217607622811774,1.19708576352343,1.19708576352343,0.792113817615542,1,15.8532885010142,14.954405497067,2.30065145508831,14.5121402095289,2144.43204443642,2191.28099289133,10.2373727052128,15.7884355585588,26.0258082637715,0.012,2.6836109252485,98.8009069961256,98.6788978228263,25.2690664235857,1,0
222,normal,0.6,8,0.033953054526271,16000,0.25,0.2,218.33778282674,218.690864611751,0.097248661986066,0.341449113029999,0.341449113029999,0.595061540113345,1,15.8425960955899,14.9237467215111,2.07418729271743,13.0924709574261,2145.11611619309,2189.71593870818,11.8100472470958,16.0385664498563,27.8486136969521,0.012,2.67261859449376,98.718404706994,98.5971360386553,25.2826385024757,1,1
223,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.6,8,0.033953054526271,17000,0.25,0.2,217.918937228265,217.808274236041,0.301299354107166,1.70517774221711,1.70517774221711,0.996238983617934,1,15.8497056888761,14.975488754721,2.58627081152145,16.3174689946236,2138.44802311333,2185.89513670108,12.739268089231,16.0979541925826,28.8372222818136,0.012,2.69118316131329,98.6694311538786,98.5470623077643,25.2942740587463,1,0
224,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.6,8,0.033953054526271,18000,0.25,0.2,217.309444830982,217.144320977272,0.4228683531882,2.08084259124353,2.08084259124353,1.29803591942204,1,15.8004348550482,15.0220736044423,3.0558759383748,19.3404546546291,2125.2611435218,2175.15757194662,13.4620987007331,16.302259417657,29.7643581183901,0.012,2.70795234452738,98.6188396334179,98.4950731332014,25.3032917059726,1,0
225,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.6,8,0.033953054526271,19000,0.25,0.2,215.554280536936,215.68902822888,0.788775632226018,2.04476850551378,2.04476850551378,1.95953262323617,1,15.6608111429039,15.011753027698,3.5442997269381,22.6316484797408,2093.21980045017,2144.38671785741,13.7836312252276,16.2454524516911,30.0290836769187,0.012,2.70423274757519,98.58570119116,98.4602992340389,25.3064904364967,0,0
226,normal,0.6,8,0.033953054526271,20000,0.25,0.2,217.541883855039,217.83262653985,0.394582728190539,1.32123413522795,1.32123413522795,0.985169754613651,1,15.7808509160361,14.9393087705335,2.5261211988538,16.0075094321234,2129.83406952085,2176.73974394396,14.7153868449589,16.0473087335814,30.7626955785402,0.012,2.67819535849608,98.5761944998041,98.454154393302,25.3112471586831,1,0
227,normal,0.6,8,0.033953054526271,22000,0.25,0.2,218.659098249222,218.616626208264,0.206783415055551,0.806610181511926,0.806610181511926,0.628806268970963,1,15.8760799889679,14.8855496739238,1.58151907012813,9.96164715236448,2151.423748742,2193.53459629202,15.6528960042649,15.9115500360354,31.5644460403003,0.012,2.65895506913824,98.5540716108431,98.434175383169,25.3188871938326,1,1
228,normal,0.6,8,0.033953054526271,24000,0.25,0.2,218.710341826143,218.68651663062,0.244532601452888,0.307128646960574,0.307128646960574,0.597037895172628,1,15.8711838388071,14.8539610327193,1.2065709640071,7.60227451374408,2152.62087270935,2191.78495160216,17.3610948312759,15.7776681369394,33.1387629682154,0.012,2.64768190033851,98.4838789029086,98.3647265031008,25.333164629197,1,1
229,normal,0.7,8,0.0259792830889047,2000,0.25,0.2,198.055952410174,194.257120923951,5.52109390448804,23.1430008495791,23.1430008495791,11.7013086709315,0,16.5462686875869,22.0992424950918,15.551843052515,93.9900309015415,2320.43850639295,2427.01018342127,3.98070070249442,36.2180426580054,40.1987433604998,0.012,5.86051822628246,98.297123229556,98.0536951181618,25.3841264142586,0,0
230,normal,0.7,8,0.0259792830889047,6000,0.25,0.2,216.630398256378,216.560656999085,0.492414695278523,2.2232127553072,2.2232127553072,1.56333772768841,1,18.3063890255224,17.9596838683358,3.8098959755543,20.8118377154699,2873.83875553876,2936.289333023,7.454071030041,23.5446699063483,30.9987409363893,0.012,3.87060293580674,98.932858000697,98.801208554435,25.3142043831822,0,0
231,normal,0.7,8,0.0259792830889047,10000,0.25,0.2,217.428828099772,217.398839269899,0.366499350001018,0.896654458674382,0.896654458674382,1.1823457864095,1,18.3759657748256,17.8257774080013,2.71568920729173,14.7784842471362,2895.85930915501,2952.13870029885,11.034473661711,23.2049839789426,34.2394576406536,0.012,3.81310008239529,98.8314572181436,98.7030095159764,25.3424539116029,1,1
232,normal,0.7,8,0.0259792830889047,12000,0.25,0.2,217.949945546575,217.949498439868,0.28589899028493,0.850802468887777,0.850802468887777,0.932046163696379,1,18.417683702127,17.8706074378192,2.73108738834007,14.8286148926787,2908.73834260107,2967.80335477087,10.8383975930142,23.0729254382914,33.9113230313056,0.012,3.83230332235968,98.8475922422108,98.7190274112876,25.3421266699258,1,1
233,normal,0.7,8,0.0259792830889047,14000,0.25,0.2,218.206257944615,218.179404157473,0.18926376520056,0.685048334521544,0.685048334521544,0.82754356478507,1,18.4429529684837,17.8252916875132,2.25835414534428,12.2450789155266,2916.44115937225,2971.837996064,11.7969780249622,23.0954852190079,34.8924632439702,0.012,3.81289228493914,98.8177391069384,98.6902390343849,25.3489434590688,1,1
234,normal,0.7,8,0.0259792830889047,16000,0.25,0.2,218.355297945101,218.324808721065,0.111288086365962,0.597890463652284,0.597890463652284,0.761450581334086,1,18.4519772281618,17.8034832457709,1.97410372539681,10.6986026537248,2920.34904932159,2973.03440655071,13.639472792703,22.8595217766259,36.498994569329,0.012,3.80356818818933,98.7656114204198,98.6387266035258,25.364477245468,1,1
235,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.7,8,0.0259792830889047,17000,0.25,0.2,217.271921790687,217.277032563466,0.591534143252056,1.02467688748979,1.02467688748979,1.23771247115185,1,18.3698735485641,17.8116930182597,2.71369740153732,14.7725426327141,2893.47922468212,2948.80692507333,14.7609279083779,22.8045576616069,37.5654855699847,0.012,3.80707689812068,98.7183584938643,98.5903014711255,25.3763178639703,1,0
236,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.7,8,0.0259792830889047,18000,0.25,0.2,217.317134439232,217.339416253382,0.378252849981423,1.13277402362216,1.13277402362216,1.2093562484627,1,18.3447399809729,17.8334640096895,2.83072097830612,15.4306955630994,2896.88227858506,2953.84260278358,15.3307834353601,22.8892969264567,38.2200803618168,0.012,3.81638926301871,98.697828024794,98.5696620687305,25.3818551972702,1,0
237,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.7,8,0.0259792830889047,19000,0.25,0.2,217.11206407356,217.332339827845,0.349991298113035,1.64934645314205,1.64934645314205,1.21257280552489,1,18.3738738411616,17.8478156348375,3.01674912250907,16.418688560661,2887.36319765313,2945.68997110645,15.7093351925502,22.9674263545875,38.6767615471378,0.012,3.82253427522181,98.6781875132796,98.5494440125774,25.3866926601267,1,0
238,normal,0.7,8,0.0259792830889047,20000,0.25,0.2,216.592413027939,216.307814786368,0.620467454664565,1.69363002319791,1.69363002319791,1.67826600619633,1,18.2927020082997,17.7797027956796,2.86315402669434,15.6518923524544,2869.81839631607,2925.99207962765,16.9237197688856,22.7111241321452,39.6348439010308,0.012,3.79341397803235,98.6377219144421,98.5092831801068,25.3946459044984,1,0
239,normal,0.7,8,0.0259792830889047,22000,0.25,0.2,218.345953347618,218.323887297172,0.2472910187965,0.162118270004233,0.162118270004233,0.761869410376322,1,18.4366401278292,17.7596875125219,1.54125612253473,8.35974511542523,2920.14158083639,2969.96468904988,18.0787410876838,22.5842322704884,40.6629733581722,0.012,3.78487800650911,98.626624195759,98.5007080278337,25.4048203016133,1,1
