sample_id,region,PF,R_ohm,L_H,fsw_Hz,StopTime_s,analysisWindow_s,Vout_rms_V,Vout_fund_rms_V,Vout_THD_fft_pct,THD_block_pct,THD_used_pct,Vout_error_pct,Vout_valid_2pct,Irms_A,IL_rms_A,IL_ripple_rms_A,IL_ripple_rms_pct_of_Irms,Pac_W,Pdc_W,Psw_4mos_W,Pcond_4mos_W,Pmos_total_4mos_W,R_L_filter_ohm,P_L_filter_W,eta_total_mosfet_pct,eta_with_filter_pct,Tj_final_C,Good_condition,Strict_condition
361,normal,0.6,15,0.0636619772367581,2000,0.25,0.2,203.091041476289,201.667304199651,3.96657209874622,12.0044067685353,12.0044067685353,8.33304354561305,0,7.73483202006586,12.5906385609791,10.6831029475918,138.116806155291,986.741103143911,1051.98071121144,2.97736551872499,10.9544412564349,13.9318067751599,0.012,1.90229015247857,98.6077561771622,98.4206574303346,25.1872465568671,0,0
362,normal,0.6,15,0.0636619772367581,6000,0.25,0.2,217.418198762568,217.522267742739,0.487964926822252,1.28983550041562,1.28983550041562,1.12624193511872,1,8.41456007033022,7.90283948851868,3.34027723071697,39.6963977058624,1134.56491638636,1172.61689827863,4.03792940039462,4.58913438243542,8.62706378283004,0.012,0.749458463775483,99.2453530174737,99.1803319706811,25.1049627801052,0,0
363,normal,0.6,15,0.0636619772367581,10000,0.25,0.2,217.880932814071,217.886647679908,0.386394726412159,1.08129368494581,1.08129368494581,0.960614690950789,1,8.43518395925694,7.7223110659861,2.84669178130511,33.7478328280096,1139.35319019274,1174.87462929899,5.73338287790649,4.43357414830372,10.1669570262102,0.012,0.715609058398217,99.1155477308678,99.0538838646584,25.1186940058006,0,0
364,normal,0.6,15,0.0636619772367581,12000,0.25,0.2,218.531688500201,218.528765286075,0.235439703210465,0.810918160184079,0.810918160184079,0.668743051784188,1,8.45952788612045,7.70091467540719,2.73322826510994,32.3094657515622,1146.23240486257,1182.77706973129,5.89138025291136,4.32226426431032,10.2136445172217,0.012,0.711649042054822,99.1168075222619,99.0558509376746,25.1201607762158,0,0
365,normal,0.6,15,0.0636619772367581,14000,0.25,0.2,218.758388430292,218.752420089423,0.18516771878219,0.696853079935426,0.696853079935426,0.567081777534898,1,8.47001128677703,7.52993130849309,2.17961775911362,25.7333512945412,1148.75423226013,1180.96157079908,6.14898673216878,4.16274234908807,10.3117290812568,0.012,0.680398386127493,99.1103414796753,99.0521955619704,25.1203207175043,0,0
366,normal,0.6,15,0.0636619772367581,16000,0.25,0.2,218.780750706008,218.78852109078,0.191744858955143,0.823607429374273,0.823607429374273,0.550672231463639,1,8.46886593187578,7.44751510334895,1.87331568454451,22.120029997093,1148.87588085571,1178.51601184755,7.13745150970312,4.12708649143795,11.2645380011411,0.012,0.665585774575329,99.0290366736605,98.972255163385,25.1283592315113,0,0
367,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.6,15,0.0636619772367581,17000,0.25,0.2,218.742598904844,218.696243835768,0.157483253090619,1.05345333835557,1.05345333835557,0.592616438287414,1,8.45503693839425,7.5507927926023,2.25089589837973,26.6219522727149,1147.42176016001,1179.69421403036,7.64465994062816,4.24117396412588,11.885833904754,0.012,0.684173661561778,98.9747471710178,98.9163709677911,25.137263127238,0,0
368,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.6,15,0.0636619772367581,18000,0.25,0.2,217.489850726292,217.314277774588,0.402182044052254,1.6382633988174,1.6382633988174,1.22078282973269,1,8.40836097132889,7.79322506341456,3.06518905061008,36.4540611548656,1134.34682376497,1170.50706800826,8.16582646638234,4.50470562417173,12.6705320905541,0.012,0.728812282668395,98.8953495754994,98.8325515915285,25.1430810034134,0,0
369,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.6,15,0.0636619772367581,19000,0.25,0.2,217.036167108432,216.94981970448,0.478476908404405,2.05986868007748,2.05986868007748,1.38644558887288,1,8.39747144888589,7.8448030302672,3.22891099459038,38.4509910422949,1131.13140017748,1168.06477977055,8.35624152287341,4.59472028730666,12.9509618101801,0.012,0.738491215004274,98.8680044164233,98.8042274922851,25.1455522149631,0,0
370,normal,0.6,15,0.0636619772367581,20000,0.25,0.2,216.899907814723,216.659062921016,0.551736877366696,2.12774424019889,2.12774424019889,1.5186077631745,1,8.40538902803682,7.78556151878549,3.09148202257982,36.7797613205997,1127.34473505292,1163.52879884172,9.13983914366188,4.42926420450232,13.5691033481642,0.012,0.727379617953521,98.8106811494915,98.747725402651,25.1499555888239,0,0
371,normal,0.6,15,0.0636619772367581,22000,0.25,0.2,218.359786470592,218.242441281945,0.28645593361423,1.5541635820258,1.5541635820258,0.79889032638855,1,8.46194144764457,7.44839754402375,1.92979718346272,22.8056078549195,1144.43793558552,1172.29934560954,9.4980565942494,4.1426990379748,13.6407556322242,0.012,0.665743511685828,98.8221218699844,98.7653447373621,25.1496136366929,0,0
372,normal,0.6,15,0.0636619772367581,24000,0.25,0.2,219.032775419702,219.07350371796,0.107555272484291,0.365189534630635,0.365189534630635,0.4211346736546,1,8.47787866800875,7.30403944891884,1.1262680780826,13.2847864682537,1151.26719660411,1175.96999433961,10.5390509054559,4.00950594559632,14.5485568510522,0.012,0.640187907256352,98.7520706588555,98.6978723996581,25.1581009812788,1,1
373,normal,0.7,15,0.0487111557916963,2000,0.25,0.2,197.076052693003,192.734441335142,5.41406635564306,20.2305591694976,20.2305591694976,12.3934357567535,0,8.74416818360521,16.4504493673524,14.4591097340329,165.357177840459,1218.21639115252,1306.67117128119,3.04810902613796,19.9772895625353,23.0253985886733,0.012,3.24740741265391,98.1449707237561,97.8888682954088,25.2415373106658,0,0
374,normal,0.7,15,0.0487111557916963,6000,0.25,0.2,216.824853579454,216.775787307451,0.587147424084573,1.75576222206583,1.75576222206583,1.46555122388569,1,9.78075445520065,9.5201738209382,3.69298823864288,37.7577032074374,1535.8937438165,1578.9741976522,4.33860944110871,6.55953182180619,10.8981412629149,0.012,1.08760451497052,99.2954358392981,99.2256667357853,25.1265276482561,0,0
375,normal,0.7,15,0.0487111557916963,10000,0.25,0.2,217.952737133347,217.88674748814,0.378875302216451,1.06286015848954,1.06286015848954,0.960569323572933,1,9.82268696029002,9.22083344244322,2.68415096854667,27.3260359349518,1551.42764335865,1588.20190651786,6.4195888216939,6.19324697245464,12.6128357941485,0.012,1.02028523247935,99.1935735703605,99.1289078777729,25.1416635636065,0,0
376,normal,0.7,15,0.0487111557916963,12000,0.25,0.2,218.358649040722,218.325161561618,0.259819964738096,0.828454830049884,0.828454830049884,0.76129019926477,1,9.84089555369752,9.27416949962754,2.81076886055794,28.5621247092887,1557.34863557383,1596.65290285109,6.43865562665245,6.31188815824321,12.7505437848957,0.012,1.03212263889386,99.1879147538881,99.1227552779156,25.1439140131768,0,0
377,normal,0.7,15,0.0487111557916963,14000,0.25,0.2,218.708546608375,218.711809139631,0.16695093724482,0.5820295095398,0.5820295095398,0.585541300167772,1,9.85529531824342,9.09937672937654,2.10596414016044,21.3688587927145,1562.29584944705,1596.90879493888,6.9142542628371,6.14692543218661,13.0611796950237,0.012,0.993583882357431,99.1709066926793,99.1083986353509,25.1458947367709,0,0
378,normal,0.7,15,0.0487111557916963,16000,0.25,0.2,218.896182967649,218.883360591508,0.099634842778562,0.341531802628558,0.341531802628558,0.507563367496263,1,9.86545111635476,9.00005277376158,1.58217009702826,16.0374835207016,1565.20496042344,1595.85255317215,8.04948049107084,6.01761533813225,14.0670958292031,0.012,0.972011399165922,99.1092670972358,99.0483047817597,25.1546538549461,1,0
379,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.7,15,0.0487111557916963,17000,0.25,0.2,217.950754348327,217.86848019502,0.230539694177873,1.64521315583517,1.64521315583517,0.968872638627273,1,9.84769956766289,9.22609931746775,2.70604816442445,27.4789878167116,1554.06944801113,1589.26567532891,8.84678034748279,6.17590675994311,15.0226871074259,0.012,1.02145090338935,99.0425873171373,98.9781543097487,25.1659232862031,0,0
380,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.7,15,0.0487111557916963,18000,0.25,0.2,217.223205304861,217.212245858457,0.408800987371268,1.58596929383839,1.58596929383839,1.26716097342861,1,9.79968746535874,9.34938763162465,3.1836714157382,32.4874790853512,1543.29493905603,1582.3104542104,9.17358675001052,6.35129642607474,15.5248831760853,0.012,1.04893258903651,99.0040617296068,98.937486521613,25.1701025961503,0,0
381,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.7,15,0.0487111557916963,19000,0.25,0.2,217.816777876518,217.646448003444,0.285923281156176,1.10502494429903,1.10502494429903,1.06979636207095,1,9.80547383083596,9.23011314140681,2.73479861137997,27.8905299076895,1548.99361749644,1585.51222360409,9.50869838766019,6.20446811496518,15.7131665026254,0.012,1.02233986323805,98.9957756518147,98.9311365477714,25.171539795251,0,0
382,normal,0.7,15,0.0487111557916963,20000,0.25,0.2,217.281754026588,217.444128078991,0.358213806689545,1.75323544060394,1.75323544060394,1.16175996409497,1,9.77759967420107,9.20932301847487,2.73543610338863,27.9765606543116,1539.81755313678,1575.35788790435,10.3305571834858,6.19843738281925,16.5289945663051,0.012,1.01773956550333,98.9379618189343,98.8733057335877,25.177160240118,0,0
383,normal,0.7,15,0.0487111557916963,22000,0.25,0.2,218.347094803009,218.266458316359,0.279394175300656,0.750261348172802,0.750261348172802,0.787973492564036,1,9.84478842651394,9.04427445450818,1.92465940183037,19.5500331591372,1558.71599917531,1589.31713456098,10.7112398833713,6.00129154988788,16.7125314332592,0.012,0.981586804901632,98.9391755253535,98.8775688481883,25.179235401848,1,0
384,normal,0.7,15,0.0487111557916963,24000,0.25,0.2,218.647379150275,218.586600786871,0.210229533004926,0.127610316881692,0.127610316881692,0.642454187785779,1,9.85292050061179,8.95386041211232,1.36266024615893,13.8300136094097,1561.53502937226,1588.84894513807,11.9373534460141,5.923713972121,17.8610674181351,0.012,0.962059395355107,98.8691204534169,98.8089328523529,25.1895435077713,1,1
385,normal,0.8,15,0.0358098621956764,2000,0.25,0.2,195.975111748525,190.059605884223,8.5131605949484,19.1127289888631,19.1127289888631,13.6092700526261,0,9.90231705281359,20.2642016877913,18.0756161628332,182.539258907059,1561.16459996996,1666.86053963509,3.5491508962032,30.6644952088755,34.2136461050787,0.012,4.92765444052183,97.8554523863384,97.5541363352475,25.3185243199505,0,0
386,normal,0.8,15,0.0358098621956764,6000,0.25,0.2,217.033997359247,217.034146478049,0.416661177833593,1.52196246013544,1.52196246013544,1.3481152372506,1,11.1623108451191,11.1076577536313,3.69665676787841,33.1173071523523,2009.85855491175,2055.59633699352,4.8507235312276,8.8748481994041,13.7255717306317,0.012,1.48056072926168,99.321719737276,99.249103865436,25.1523366845702,0,0
387,normal,0.8,15,0.0358098621956764,10000,0.25,0.2,217.74787847885,217.718422761376,0.381672935528126,1.08874315688495,1.08874315688495,1.03708056301111,1,11.2043072634673,10.8567297245131,2.72261051161771,24.2996773258356,2022.87826065475,2062.27494524737,6.95850586082794,8.57560635420298,15.5341122150309,0.012,1.4144229637335,99.2379308317698,99.1691189068904,25.1681556734218,0,0
388,normal,0.8,15,0.0358098621956764,12000,0.25,0.2,218.244634226394,218.257844075718,0.215631580225642,0.74890624548153,0.74890624548153,0.791889056491936,1,11.2245881597994,10.8964103196334,2.78652365603121,24.8251750207735,2031.72237403137,2073.72283638114,7.19879162669542,8.68202086519381,15.8808124918892,0.012,1.42478109424575,99.2244194287051,99.1554242372662,25.1722899225114,0,0
389,normal,0.8,15,0.0358098621956764,14000,0.25,0.2,218.5580587839,218.546034387926,0.161196875322992,0.598457925673761,0.598457925673761,0.660893460033507,1,11.2426296547855,10.7672871648601,2.15435388105432,19.1623663431562,2037.51470231363,2075.11292435609,7.84097373208545,8.37629929209694,16.2172730241824,0.012,1.39121367468674,99.2103510478034,99.1431906956716,25.1752502997477,1,0
390,normal,0.8,15,0.0358098621956764,16000,0.25,0.2,218.594968285705,218.579908188587,0.157399710422451,0.876518369988561,0.876518369988561,0.645496277915085,1,11.2513953021101,10.7013221967444,1.78701235599579,15.8825844085369,2038.80303628455,2073.02264566779,9.15742414391852,8.40529546866239,17.5627196125809,0.012,1.37421956110241,99.1459340556409,99.0797214711511,25.1861909209713,1,0
391,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.8,15,0.0358098621956764,17000,0.25,0.2,218.47091525685,218.410823340985,0.218386831489295,0.670865620130419,0.670865620130419,0.722353026825172,1,11.2441417150456,10.7239147776205,1.95144796433586,17.3552416341807,2037.8087879345,2072.25153894574,9.72309121651772,8.41788318834462,18.1409744048623,0.012,1.380028177892,99.1176353266424,99.0511485969468,25.193897236597,1,0
392,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.8,15,0.0358098621956764,18000,0.25,0.2,217.227926121443,217.269368224338,0.385416139835369,1.73054238845124,1.73054238845124,1.24119626166456,1,11.1758065462366,10.8961319363624,2.96942966589508,26.5701598681933,2014.57408196285,2054.24464081846,10.2094055556083,8.63081364311151,18.8402191987198,0.012,1.4247082940954,99.0734687373863,99.0041016808383,25.2003203059003,0,0
393,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.8,15,0.0358098621956764,19000,0.25,0.2,217.524375993093,217.480839089413,0.360448343487148,1.31808936872886,1.31808936872886,1.14507314117603,1,11.1949789698673,10.8873693997788,2.88273960629362,25.7502905012405,2017.7095160745,2058.14973994559,10.7560908841798,8.64805904100426,19.4041499251841,0.012,1.42241774936687,99.0474684722287,98.978356682495,25.205852616155,0,0
394,normal,0.8,15,0.0358098621956764,20000,0.25,0.2,217.806633730121,217.872134603286,0.273839330968547,0.826786423508378,0.826786423508378,0.967211543961071,1,11.189536464024,10.8187218918973,2.55716131653924,22.8531478918799,2024.04709809755,2062.33729559355,11.5329763023185,8.50643179132559,20.0394080936441,0.012,1.4045369204906,99.0196399206713,98.9516480609217,25.2097045291277,0,0
395,normal,0.8,15,0.0358098621956764,22000,0.25,0.2,218.512780352464,218.464107947451,0.177134958332334,0.45956381304168,0.45956381304168,0.698132751158689,1,11.2400775980506,10.7060399436688,1.83908356072373,16.3618404293106,2037.33689904591,2071.34077320559,12.0918765249334,8.35868099944535,20.4505575243788,0.012,1.37543149530518,99.0061870841382,98.9400552454504,25.2133728131263,1,0
396,normal,0.8,15,0.0358098621956764,24000,0.25,0.2,218.585023397576,218.528456363258,0.244211562706087,0.7063045023321,0.7063045023321,0.668883471246395,1,11.2528587884824,10.6331737994939,1.32385429523594,11.7646041785483,2039.84964137883,2070.05216727862,13.3726258958379,8.24859588564584,21.6212217814837,0.012,1.35677262060291,98.9511749999543,98.8860923712907,25.2237684402998,1,1
397,normal,0.9,15,0.0231246771100846,2000,0.25,0.2,199.597060008301,198.247327573726,4.54297734572844,14.0180265363483,14.0180265363483,9.88757837557905,0,11.1091904340807,17.3538964868384,13.2918640097852,119.647458459336,2091.89119824319,2180.08698999833,3.3682779076035,21.4931116415194,24.8613895491229,0.012,3.61389267931082,98.8254938393602,98.6570584617948,25.2801369359999,0,0
398,normal,0.9,15,0.0231246771100846,6000,0.25,0.2,217.160359018164,217.122026893458,0.449039634336461,1.20129578529633,1.20129578529633,1.30816959388259,1,12.5521633790267,12.7713085921593,3.52598865050415,28.0906848009619,2545.13365516614,2593.54446667562,5.1959833059141,11.8031792947125,16.9991626006266,0.012,1.95727587787393,99.3365229748143,99.2606953037459,25.1825511933993,0,0
399,normal,0.9,15,0.0231246771100846,10000,0.25,0.2,217.637296184463,217.618618541078,0.351965757400257,1.0318974063875,1.0318974063875,1.082446117692,1,12.5861506261332,12.6123011103829,2.77940870321877,22.083071987457,2557.17635775395,2600.66706392344,7.52045543576145,11.5827363352537,19.1031917710152,0.012,1.90884167158759,99.258496937006,99.1850078328508,25.2010430337432,0,0
400,normal,0.9,15,0.0231246771100846,12000,0.25,0.2,218.121510721589,218.111015058056,0.263401324282598,0.814589688037696,0.814589688037696,0.858629519065398,1,12.6122729012626,12.6400940845534,2.78249342458332,22.0617920843179,2568.41236021838,2613.7495113724,7.98306275946681,11.5903658339712,19.573428593438,0.012,1.91726374159634,99.2436809862691,99.1702124790406,25.2057330127766,0,0
401,normal,0.9,15,0.0231246771100846,14000,0.25,0.2,218.392336462331,218.370344543049,0.155228640888199,0.635329293583585,0.635329293583585,0.740752480432137,1,12.6362339495075,12.5465906022229,2.23762476940973,17.7080036532319,2576.86540337539,2618.07816426677,8.90580891814557,11.4350950954185,20.3409040135641,0.012,1.88900322887746,99.2168160089672,99.1447059616618,25.2130181427481,1,0
402,normal,0.9,15,0.0231246771100846,16000,0.25,0.2,218.237616745642,218.204407542477,0.243589312470215,0.871693508596114,0.871693508596114,0.816178389783111,1,12.6212896587593,12.5083619884433,2.06636938786451,16.3720938488281,2571.76437227497,2610.92182078892,10.3550857462231,11.4912004119089,21.8462861581319,0.012,1.8775094356072,99.1576882949991,99.0859601716767,25.225290159249,1,0
403,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.9,15,0.0231246771100846,17000,0.25,0.2,218.295868083517,218.266102941941,0.155135325942896,0.579660232551605,0.579660232551605,0.788135026390416,1,12.6136773162351,12.534241471555,2.19964849318097,17.4385981029481,2572.39660325429,2612.7310074111,10.9278682353969,11.3733050151079,22.3011732505048,0.012,1.88528651120698,99.1405097945339,99.0685274002512,25.2316943649413,1,0
404,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.9,15,0.0231246771100846,18000,0.25,0.2,217.196879297157,217.034450586536,0.434567182764348,1.66113802384604,1.66113802384604,1.34797700612,1,12.5590676372346,12.6530593049939,3.06416459410587,24.3980260526775,2545.96048616004,2591.30138800588,11.4931678446093,11.4835295082164,22.9766973528257,0.012,1.9211989173083,99.1055952048852,99.0315337305123,25.2379318039056,0,0
405,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.9,15,0.0231246771100846,19000,0.25,0.2,217.112975689348,217.109492589998,0.42235954486549,1.19015010001049,1.19015010001049,1.31386700454623,1,12.5415065627164,12.6477230045767,3.06070178854186,24.4045782955675,2544.03760462167,2589.18159942182,11.7596978266254,11.5166444282162,23.2763422548416,0.012,1.91957876640598,99.0933581659088,99.0193214914186,25.2414632675529,0,0
406,normal,0.9,15,0.0231246771100846,20000,0.25,0.2,216.648336454668,216.58623555202,0.609010362742972,1.03879710932909,1.03879710932909,1.55171111271825,1,12.5372733179176,12.5827402649829,2.89945326886064,23.1266655463025,2538.74348797768,2580.79677514811,12.9037951942096,11.4268087742577,24.3306039684673,0.012,1.89990423091227,99.050725687372,98.9773577339,25.2489285343815,0,0
407,normal,0.9,15,0.0231246771100846,22000,0.25,0.2,217.976970907188,217.978379792652,0.312938450901911,0.525563973600459,0.525563973600459,0.918918276067405,1,12.6038571356381,12.4779196306554,1.96989198453404,15.6292789051382,2564.72099072754,2602.41393240032,13.4948375055502,11.2408965709703,24.7357340765205,0.012,1.86838173970915,99.0447519806151,98.9733393255425,25.253380449743,1,0
408,normal,0.9,15,0.0231246771100846,24000,0.25,0.2,218.557768297797,218.519566602575,0.18110226056278,0.280494660485304,0.280494660485304,0.672924271556897,1,12.6411035547773,12.4153175428655,1.22408365380453,9.68336070106731,2579.08067263787,2612.50188995126,14.9646496249186,11.1564145689047,26.1210641938233,0.012,1.84968131628221,98.997349655325,98.9271118584237,25.2654837415285,1,1
409,normal,0.95,15,0.0156935100164858,2000,0.25,0.2,203.924317532791,202.393525374164,2.5485810992216,10.0441476579573,10.0441476579573,8.00294301174384,0,12.4101372471317,16.335375299408,10.6636094563197,85.9266037431162,2475.45883167736,2552.39467229864,3.51532713014105,19.3580992364154,22.8734263665564,0.012,3.2021338340701,99.0844521863371,98.9576173613567,25.2374311463073,0,0
410,normal,0.95,15,0.0156935100164858,6000,0.25,0.2,216.566374350892,216.528746628892,0.676223728206641,1.70742413671648,1.70742413671648,1.57784244141294,1,13.2267284180618,13.6974810432437,3.58727066658314,27.1213753938165,2820.29708526214,2871.65349711278,5.81162056583223,13.6172101862393,19.4288307520715,0.012,2.25145184316025,99.3158202119963,99.2371409132094,25.204106829287,0,0
411,normal,0.95,15,0.0156935100164858,10000,0.25,0.2,217.652120451248,217.669388473992,0.33154529831366,0.991565904618612,0.991565904618612,1.0593688754581,1,13.2891989731736,13.5824397576485,2.8184729244654,21.2087495277552,2849.92226354765,2895.6176967425,7.93759340458817,13.4262465729901,21.3638399775782,0.012,2.2137920372418,99.2559487558085,99.1794803246302,25.2213189513654,0,0
412,normal,0.95,15,0.0156935100164858,12000,0.25,0.2,218.071317363807,218.068408895703,0.243914438265214,0.843623163235701,0.843623163235701,0.877995956498836,1,13.317214754268,13.5841315400927,2.70200870544655,20.2895932468205,2861.04532863529,2908.29260768206,8.7941654933326,13.3816980869981,22.1758635803307,0.012,2.21434355638251,99.230864990858,99.1547131504296,25.2285858589144,0,0
413,normal,0.95,15,0.0156935100164858,14000,0.25,0.2,218.372723648668,218.358521969819,0.184734119536932,0.603841663381265,0.603841663381265,0.746126377354893,1,13.3345106148807,13.4916796416269,2.07369741540396,15.551357491064,2869.10133068469,2911.88477559451,9.38291160789539,13.1195849787539,22.5024965866493,0.012,2.18430503462749,99.2217987687517,99.1469036262304,25.2321843042229,1,0
414,normal,0.95,15,0.0156935100164858,16000,0.25,0.2,218.233245361755,218.180958041885,0.146567496086287,0.961297949983024,0.961297949983024,0.826837253688834,1,13.3445189443064,13.4903231845609,2.12184142520375,15.9004714524314,2869.63265780347,2910.91446227075,10.8324635039664,13.2014859415363,24.0339494455028,0.012,2.1838658354868,99.169429215332,99.094641953213,25.2456304457801,1,0
415,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.95,15,0.0156935100164858,17000,0.25,0.2,217.88367403081,218.092528005997,0.232921634745625,1.26664215271052,1.26664215271052,0.867032724546988,1,13.3074426120595,13.5130488197249,2.38844547669745,17.9481929498083,2856.06564049309,2898.56788915403,11.6217481499881,13.2899813109325,24.9117294609207,0.012,2.19122986085123,99.1353028412952,99.0599592641404,25.2549748505982,1,0
416,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.95,15,0.0156935100164858,18000,0.25,0.2,216.90500063946,217.148736316308,0.398869438886006,0.901734107303203,0.901734107303203,1.29602894713293,1,13.2220965610248,13.5894642072318,3.06495094458728,23.1805215643481,2828.41352560367,2875.08878589697,12.2036986899159,13.3077746563632,25.5114733462791,0.012,2.21608244927561,99.1060916682931,99.0291951620971,25.2615162125385,0,0
417,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.95,15,0.0156935100164858,19000,0.25,0.2,216.215780974753,216.390447627109,0.527550435148772,1.55051502442281,1.55051502442281,1.64070562404151,1,13.209960394612,13.63391156891,3.42284377289272,25.9110827787857,2811.03028427409,2860.56735578859,12.6540706892109,13.4695551585839,26.1236258477948,0.012,2.23060253602631,99.0792312762943,99.0013952581125,25.2665529902548,0,0
418,normal,0.95,15,0.0156935100164858,20000,0.25,0.2,216.241552555246,216.350077090266,0.5389492647478,1.8998732700422,1.8998732700422,1.65905586806098,1,13.209630300197,13.569451189949,3.14931397027568,23.8410455001812,2812.80022740093,2859.38168182627,13.6672734712518,13.2706610673292,26.9379345385809,0.012,2.2095600671569,99.0513937200399,98.974383153496,25.2723418368537,0,0
419,normal,0.95,15,0.0156935100164858,22000,0.25,0.2,218.418849019203,218.393690286808,0.162645186739106,0.197485044759242,0.197485044759242,0.730140778723748,1,13.3210847388416,13.4191908032934,1.51007719336257,11.3359926985488,2868.91879151636,2907.25243498743,14.4759257373594,13.0283481621164,27.5042738994758,0.012,2.16089618178233,99.0504055078181,98.9765633676898,25.2778167265413,1,1
420,normal,0.95,15,0.0156935100164858,24000,0.25,0.2,218.506075888947,218.468685340402,0.181282797404609,0.383665329903446,0.383665329903446,0.696052117998895,1,13.3488957766074,13.3966038583567,1.23653597274721,9.26320793450288,2874.34143353395,2909.82983153326,15.8675111169472,12.996256987694,28.8637681046412,0.012,2.15362793925285,99.0057964869879,98.9324073939465,25.2903604758238,1,1
421,normal,0.99,15,0.0068035053395639,2000,0.25,0.2,200.067267349783,198.2693013611,4.8453896873073,12.6544579520723,12.6544579520723,9.87759029040891,0,12.5229359404172,18.8233786043479,13.7256096440744,109.603767913366,2573.52837118054,2664.40553866193,3.70576847380519,26.5894276458313,30.2951961196365,0.012,4.25183498499147,98.8365111791715,98.6753821966053,25.2976074500033,0,0
422,normal,0.99,15,0.0068035053395639,6000,0.25,0.2,216.595750072257,216.530803835447,0.639074721261913,1.60054568758944,1.60054568758944,1.57690734752404,1,13.7968667763297,14.5908622635853,3.55779956708766,25.787011100169,3065.74205797665,3118.50855800455,5.91359050677316,15.4277637885835,21.3413542953567,0.012,2.55471913913902,99.3086887704259,99.2265737145217,25.2219491839297,0,0
423,normal,0.99,15,0.0068035053395639,10000,0.25,0.2,217.505946181188,217.460719676535,0.399664478985113,1.07942521162807,1.07942521162807,1.1542183288478,1,13.8474962706483,14.4814236478045,2.78494199318424,20.1115200809789,3090.60701709209,3139.04886216272,8.57592867117959,15.1858116999473,23.7617403711269,0.012,2.5165395704063,99.2370286815206,99.156905774924,25.2424716313168,0,0
424,normal,0.99,15,0.0068035053395639,12000,0.25,0.2,217.992531221128,217.987251095805,0.24952457587083,0.819694861279422,0.819694861279422,0.914885865543405,1,13.879966060976,14.4997698488769,2.71528967444069,19.5626535577404,3104.3636816729,3153.94334687545,9.07035930114198,15.2415818053617,24.3119411065037,0.012,2.5229199080448,99.2229318715724,99.1429843668898,25.2477601490974,1,0
425,normal,0.99,15,0.0068035053395639,14000,0.25,0.2,218.26309129856,218.275126526525,0.174616697217377,0.604472388323901,0.604472388323901,0.784033397033904,1,13.8993798370112,14.4290823081016,2.19564656745994,15.7967232582088,3112.63058731036,3158.38491578837,9.91880790740363,15.0920464446799,25.0108543520835,0.012,2.49838099504764,99.202877230649,99.1239487124541,25.2546018239134,1,0
426,normal,0.99,15,0.0068035053395639,16000,0.25,0.2,218.339698198437,218.304863374854,0.151662516843798,0.367526256740557,0.367526256740557,0.770516647793536,1,13.9024009536875,14.3963257764574,1.93316056694552,13.905228121282,3114.7591901515,3158.32318986189,11.4545423010427,15.0694742393703,26.524016540413,0.012,2.48705035034269,99.155631161052,99.0771887091377,25.2681618899567,1,1
427,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.99,15,0.0068035053395639,17000,0.25,0.2,218.209924381091,218.190412071562,0.236181885199517,0.689833860296471,0.689833860296471,0.822539967471776,1,13.8973214733002,14.418802216817,2.15267265422255,15.4898385157047,3110.71663976595,3154.73980653572,12.2747754042164,15.0299788905663,27.3047542947827,0.012,2.49482228841225,99.1298735455895,99.0511248937973,25.2760897715922,1,0
428,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.99,15,0.0068035053395639,18000,0.25,0.2,217.600991862608,217.690241000726,0.316294010460192,0.912231809583158,0.912231809583158,1.04989045421545,1,13.847879032976,14.5056902984966,2.88035165183804,20.7999481002039,3092.58340970575,3141.49342972699,12.8738772267711,15.099095380678,27.972972607449,0.012,2.52498061243077,99.1035902198084,99.0234659403395,25.2835852174455,0,0
429,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.99,15,0.0068035053395639,19000,0.25,0.2,216.753401119994,216.689189099374,0.426938486506383,1.83032633009292,1.83032633009292,1.50491404573895,1,13.7840440263536,14.5136820382925,3.18237471893445,23.0873806906747,3064.85306185204,3115.63155518614,13.0742037495611,15.1045601253415,28.1787638749026,0.012,2.52776359570386,99.0889597824206,99.0080459902461,25.2850793413903,0,0
430,normal,0.99,15,0.0068035053395639,20000,0.25,0.2,217.503163794765,217.537521013106,0.378492246929529,0.992791332589186,0.992791332589186,1.11930863040636,1,13.8456959338998,14.4359959681743,2.5429702122958,18.3665033844171,3092.93122772964,3138.77645755787,14.2712679584638,15.0419466769687,29.3132146354324,0.012,2.50077575511775,99.061149273334,98.9818692991011,25.2937129092069,1,0
431,normal,0.99,15,0.0068035053395639,22000,0.25,0.2,218.258590996242,218.213958782506,0.192011265354262,0.833731811300164,0.833731811300164,0.81183691704289,1,13.9074364144111,14.3646803440098,1.72619474337924,12.412026860612,3113.5071017916,3154.56765391074,15.1901054344705,14.8255030156235,30.015608450094,0.012,2.476128496627,99.0451601207683,98.9672044202104,25.3006972934625,1,1
432,normal,0.99,15,0.0068035053395639,24000,0.25,0.2,218.614986678371,218.614708940216,0.109565663081353,0.461537356879533,0.461537356879533,0.629677754447342,1,13.920339401834,14.3199838139532,1.01046044262852,7.2588779156878,3122.70640332601,3160.3228574884,16.8186178202867,14.792807729758,31.6114255500447,0.012,2.46074323718256,98.9978363860274,98.9206664956415,25.314670213063,1,1
433,normal,0.6,20,0.0848826363156775,2000,0.25,0.2,203.490692664112,202.687256029187,3.2885514358688,12.9711473816209,12.9711473816209,7.8694290776422,0,5.92939588950164,12.1649121966142,11.2270617519156,189.345794430658,742.378358476226,809.856862062355,2.60067309681619,11.405196570364,14.0058696671802,0.012,1.77582106501601,98.1483128354542,97.9184222713036,25.1566240886875,0,0
434,normal,0.6,20,0.0848826363156775,6000,0.25,0.2,217.167654478714,217.068391987895,0.554660650246942,1.78199987299757,1.78199987299757,1.33254909641155,1,6.30581418998806,6.29337744899692,3.78351048264562,60.0003483872521,848.707271199994,887.461484606545,3.39150228056411,2.80889819955754,6.20040048012164,0.012,0.475279196586516,99.2747286419905,99.2195683033119,25.082714049343,0,0
435,normal,0.6,20,0.0848826363156775,10000,0.25,0.2,218.152562210298,218.149233258599,0.351842511297272,1.02767066211231,1.02767066211231,0.841257609727638,1,6.33172825743751,5.73954196873616,2.72329775003574,43.0103383991068,856.486589123214,888.767188919297,4.70299849409238,2.44192522207232,7.1449237161647,0.012,0.395308104130605,99.1726883966202,99.1273150743097,25.0905225498009,0,0
436,normal,0.6,20,0.0848826363156775,12000,0.25,0.2,218.252462550894,218.196110041121,0.311175532226115,0.902250275452852,0.902250275452852,0.8199499813085,1,6.33719270708912,5.87231944066489,2.98924528899315,47.1698656985644,857.449928149477,892.899593887313,4.82730605732931,2.53753486049631,7.36484091782561,0.012,0.413809627358529,99.1483909408984,99.1009716118116,25.0927836775195,0,0
437,normal,0.6,20,0.0848826363156775,14000,0.25,0.2,218.846747112251,218.835094681251,0.191957987035269,0.66646535938364,0.66646535938364,0.529502417613359,1,6.35498595177562,5.507086789971,2.15347262271793,33.8863474924951,862.112498759001,892.256438254612,5.04408125207954,2.27072266455901,7.31480391663855,0.012,0.363936058947277,99.1586641120968,99.1171743708574,25.0916645115345,0,0
438,normal,0.6,20,0.0848826363156775,16000,0.25,0.2,219.082298855492,219.095733435481,0.0938962202383165,0.427850586088181,0.427850586088181,0.411030256599658,1,6.36012362035629,5.32204552169249,1.60576076773323,25.2473200771414,863.980673445566,890.421569349325,5.84750452429762,2.17096365693277,8.01846818123039,0.012,0.339890022419605,99.0804499914678,99.0418452115059,25.0981441170956,0,0
439,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.6,20,0.0848826363156775,17000,0.25,0.2,218.694032332739,218.848258795241,0.223296720136613,0.746664589631727,0.746664589631727,0.523518729435815,1,6.34513352422602,5.54506717245993,2.25764135374611,35.5806752549229,860.968443651645,890.126166591246,6.38947050614478,2.35898088870929,8.74845139485407,0.012,0.368973239365113,98.9941035474094,98.9521235815287,25.105797309427,0,0
440,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.6,20,0.0848826363156775,18000,0.25,0.2,217.574426152561,217.717737143766,0.401968352811399,1.20824650783402,1.20824650783402,1.03739220737919,1,6.30466107132809,5.84719019550218,2.96722237411295,47.0639474595563,851.543266149801,884.71358333796,6.73315884851538,2.55226656883876,9.28542541735414,0.012,0.410275598188522,98.9213387624836,98.8742147783379,25.1107580764711,0,0
441,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.6,20,0.0848826363156775,19000,0.25,0.2,217.370421879892,217.189055622881,0.531140154821254,2.15440359784517,2.15440359784517,1.27770198959935,1,6.3294870007505,5.92939851330071,3.13421196218454,49.5176301304182,851.409290487428,885.638926274129,7.00421743531335,2.60495029656652,9.60916773187986,0.012,0.421893200754392,98.8839765698226,98.8355478221912,25.1136870495167,0,0
442,normal,0.6,20,0.0848826363156775,20000,0.25,0.2,217.077732488602,216.843716911593,0.536665599707669,1.85377828206458,1.85377828206458,1.43467413109407,1,6.31428178660107,5.85760175141355,3.00732955345529,47.6274207438264,848.998260335901,881.38262537788,7.68203770345961,2.69827032392765,10.3803080273873,0.012,0.411737979337957,98.7921146268336,98.7448048754315,25.1195032705849,0,0
443,normal,0.6,20,0.0848826363156775,22000,0.25,0.2,218.410135452953,218.352175677359,0.258751069231798,0.440845819851476,0.440845819851476,0.749011055745838,1,6.33218500511895,5.44618580743383,2.01870793700391,31.8801161900983,858.214644803619,885.093150225124,7.78273525890555,2.31253343248713,10.0952686913927,0.012,0.355931278189124,98.8373657222502,98.7968676295417,25.1167591579589,0,0
444,normal,0.6,20,0.0848826363156775,24000,0.25,0.2,219.143811746761,219.129869639273,0.123201560546523,0.652562398566813,0.652562398566813,0.395513800330501,1,6.36466601642715,5.18742907208569,1.07193369227183,16.84194723659,864.581105026052,886.832674857718,8.72004838284894,2.14082489247727,10.8608732753262,0.012,0.322913044535038,98.7593839975095,98.7229693231167,25.123085351159,1,0
445,normal,0.7,20,0.0649482077222618,2000,0.25,0.2,199.887970863093,198.909620670769,4.21433047781719,15.527894256213,15.527894256213,9.58653605874128,0,6.70004042930215,14.8642679724671,13.7200887806236,204.776208821364,958.148429402355,1037.78771020661,2.80583211087738,16.7870510851116,19.592883195989,0.012,2.65135754828773,97.9961076673828,97.7310886319713,25.2001894411263,0,0
446,normal,0.7,20,0.0649482077222618,6000,0.25,0.2,217.225622941597,217.209190206438,0.517366587014059,1.38910155152528,1.38910155152528,1.26854990616435,1,7.34020881902768,7.18114299471286,3.43712048396755,46.8259223778166,1155.52996114747,1194.30933178617,3.84943397540425,3.79115710259404,7.64059107799829,0.012,0.618825776526163,99.3431237522838,99.2902996873279,25.0957451618096,0,0
447,normal,0.7,20,0.0649482077222618,10000,0.25,0.2,217.870317680613,217.935364903191,0.381018514722988,1.11785880885037,1.11785880885037,0.938470498549681,1,7.36534416405118,6.89283592941773,2.74175719321282,37.2251062834891,1162.83090775521,1196.33466044484,5.09628243400247,3.50423103561595,8.60051346961843,0.012,0.570134245798463,99.2658116118632,99.2175225644872,25.1048014650794,0,0
448,normal,0.7,20,0.0649482077222618,12000,0.25,0.2,218.565429312505,218.537536690291,0.22349489280311,0.768160558062863,0.768160558062863,0.664756049867712,1,7.38737261810567,6.91353868355258,2.74694042635755,37.1842679171901,1170.25428192018,1205.9555069128,5.37731984100564,3.40468938256997,8.78200922357561,0.012,0.573564205547735,99.2551536123577,99.2068925681913,25.1070548859245,0,0
449,normal,0.7,20,0.0649482077222618,14000,0.25,0.2,218.628274850979,218.612789925152,0.157248768292788,0.939521824006425,0.939521824006425,0.630550034021811,1,7.39199772361306,6.75801463449721,2.32351967042736,31.4329056542467,1171.0296528464,1203.04025204629,5.72805366924284,3.36602317307113,9.09407684231397,0.012,0.548049141600942,99.2293963240013,99.1833356097096,25.1091857988336,0,0
450,normal,0.7,20,0.0649482077222618,16000,0.25,0.2,218.825797345693,218.786516225482,0.186565476041782,0.259892384075499,0.259892384075499,0.551583533871939,1,7.39671544059499,6.59666832963159,1.77989742028351,24.0633485846297,1173.15206815834,1201.31092543103,6.58682311254084,3.22794736387592,9.81477047641676,0.012,0.522192396613973,99.1703258150716,99.1265687638843,25.1143944737481,0,0
451,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.7,20,0.0649482077222618,17000,0.25,0.2,218.298488272512,218.374835432221,0.291470904275351,0.790580889798425,0.790580889798425,0.738711167172154,1,7.36373203557616,6.78553246399436,2.42803948075209,32.9729472639904,1166.48209776845,1197.82817397008,7.1511698348833,3.3866746397282,10.5378444746115,0.012,0.552521409839057,99.1047012802069,99.0582009832289,25.1237342658898,0,0
452,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.7,20,0.0649482077222618,18000,0.25,0.2,217.625028403298,217.631552094544,0.372089952672035,1.1282627582572,1.1282627582572,1.07656722975263,1,7.3500696848799,6.95715679623138,2.91693327217327,39.6857907099003,1159.79260358125,1193.91987797703,7.51721018435578,3.58324667969693,11.1004568640527,0.012,0.580824368248183,99.0519666364893,99.0028560274598,25.1276742584192,0,0
453,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.7,20,0.0649482077222618,19000,0.25,0.2,217.862370187429,217.94105561576,0.299987069446389,1.19087989972563,1.19087989972563,0.935883811018037,1,7.36017571303314,6.92342906576503,2.81877813602994,38.2977016572926,1161.87773602958,1196.25901739521,7.77111365125584,3.59278518716738,11.3638988384232,0.012,0.57520644034416,99.0314101971243,98.9828817530459,25.1293506628738,0,0
454,normal,0.7,20,0.0649482077222618,20000,0.25,0.2,217.83655678078,217.672119381869,0.397761178796152,1.2894190330223,1.2894190330223,1.0581275536961,1,7.35498299501123,6.82890894989426,2.57950860911989,35.0715781514319,1160.61849935627,1192.84713187529,8.45187481975038,3.53225315135247,11.9841279711028,0.012,0.559607969351351,98.9779889886127,98.9307756793517,25.1341084223976,0,0
455,normal,0.7,20,0.0649482077222618,22000,0.25,0.2,218.34366072961,218.225371868409,0.272886669247706,1.39725162221834,1.39725162221834,0.806649150723395,1,7.39929266538422,6.63967506419951,1.98153010799943,26.779993677903,1170.59543318267,1197.71511316058,8.8212669406417,3.32748849358581,12.1487554342275,0.012,0.529023419497833,98.9728332169246,98.9285839715828,25.1356649528387,0,0
456,normal,0.7,20,0.0649482077222618,24000,0.25,0.2,219.176556216555,219.167374026142,0.0743772803718385,0.161388098226198,0.161388098226198,0.378466351753727,1,7.40857241509071,6.42253259759877,0.877110583345978,11.839130863584,1176.88474793463,1200.08419022487,9.91659975961939,3.18765202144325,13.1042517810626,0.012,0.494987099606625,98.8987921918443,98.8576714150479,25.1438937387024,1,1
457,normal,0.8,20,0.0477464829275686,2000,0.25,0.2,201.78947135131,199.586453465007,2.73903360553013,12.9896501379165,12.9896501379165,9.27888478863304,0,7.77896367332316,14.4775669672644,12.6548117924188,162.679918866528,1285.08995510141,1362.56988304377,2.77928087735149,15.2259920105832,18.0052728879347,0.012,2.5151993434995,98.6182688339887,98.4282852065333,25.1884566787568,0,0
458,normal,0.8,20,0.0477464829275686,6000,0.25,0.2,217.130281258322,217.105591573018,0.559002730702158,1.49979079295886,1.49979079295886,1.31564019408271,1,8.37677235476747,8.37372953560272,3.44111708305883,41.0792717925585,1507.99110396517,1547.9558645339,3.98443427030258,5.01564002743059,9.00007429773317,0.012,0.841432156025105,99.4067154491934,99.3516079186728,25.1089662165414,0,0
459,normal,0.8,20,0.0477464829275686,10000,0.25,0.2,217.918574032962,217.950097771453,0.345589545987734,0.951468860024716,0.951468860024716,0.931773740248642,1,8.40440175525456,8.15026726963315,2.77793853647259,33.0533762826816,1518.94850046863,1554.56409557086,5.64690358669552,4.8177325833179,10.4646361700134,0.012,0.79712227879744,99.3157744026567,99.2640384951557,25.1215051149359,0,0
460,normal,0.8,20,0.0477464829275686,12000,0.25,0.2,218.363187408924,218.352639856465,0.283089256798162,0.857331235973689,0.857331235973689,0.74880006524309,1,8.42468023539107,8.1501373168489,2.73393289019022,32.4514736916102,1525.67159231456,1562.73867773649,5.87074338948979,4.87016636842608,10.7409097579159,0.012,0.797096859401916,99.3009097658716,99.2494187763767,25.1239647970773,0,0
461,normal,0.8,20,0.0477464829275686,14000,0.25,0.2,218.662681480602,218.63157505358,0.181836234500965,0.617995674238191,0.617995674238191,0.622011339282021,1,8.43756306282015,7.99884449920701,2.20690257236677,26.1556868486283,1530.09021254925,1563.2112900463,6.3928395341162,4.68219767081198,11.0750372049282,0.012,0.76777815986993,99.2813854836985,99.2319500814624,25.1271982431168,0,0
462,normal,0.8,20,0.0477464829275686,16000,0.25,0.2,218.912086713772,218.912108975355,0.0713824138453637,0.425821949917569,0.425821949917569,0.494495920293151,1,8.44055999065205,7.89100992259658,1.73738122839916,20.583719922888,1532.06943650193,1562.5074354496,7.40500218860066,4.55140700940936,11.95640919801,0.012,0.747216451182212,99.2256341283853,99.1776380647458,25.1350459137316,0,0
463,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.8,20,0.0477464829275686,17000,0.25,0.2,218.34523761903,218.288381407444,0.249618160742936,0.637396285962531,0.637396285962531,0.778008451161893,1,8.42578437844669,8.01760462438284,2.3131653435648,27.4534125212357,1525.5933759432,1557.46660111591,7.94798936973306,4.76127140621849,12.7092607759516,0.012,0.771383806955101,99.1738127158738,99.1241068068774,25.142161133906,0,0
464,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.8,20,0.0477464829275686,18000,0.25,0.2,217.008540197265,217.057338238596,0.6182889116535,1.35289731309533,1.35289731309533,1.33757352791113,1,8.37637423957188,8.2588876074354,3.16326177213823,37.7640931704588,1506.71654676227,1544.03612804633,8.33314412119274,4.94126172011415,13.2744058413069,0.012,0.818510694147,99.1266786280162,99.0733279299239,25.147413181404,0,0
465,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.8,20,0.0477464829275686,19000,0.25,0.2,216.968870959443,216.928498842162,0.574244527640872,1.29594707197506,1.29594707197506,1.39613688992649,1,8.36968291273837,8.24488567240461,3.12959785594294,37.3920719407398,1506.51616659636,1542.81710510962,8.60323667287563,4.93708467297925,13.5403213458549,0.012,0.815737677012275,99.1092224892125,99.0560640939431,25.1500519396835,0,0
466,normal,0.8,20,0.0477464829275686,20000,0.25,0.2,217.278366290471,217.289331711761,0.402392731465961,0.512160969066414,0.512160969066414,1.23212194919943,1,8.36993099211753,8.12941931771286,2.78171791398839,33.2346576884338,1509.34508116956,1543.86638737389,9.36813539074194,4.80391245621314,14.1720478469551,0.012,0.793049501318437,99.0697808657981,99.018238048976,25.1537310761494,0,0
467,normal,0.8,20,0.0477464829275686,22000,0.25,0.2,218.459263154347,218.371619341131,0.2342583955796,1.22072364478258,1.22072364478258,0.74017302675871,1,8.41399179685284,7.90890170854393,1.88358956604291,22.3863965109574,1525.08557045466,1554.79307649744,9.84145365448648,4.64503471653127,14.4864883710178,0.012,0.75060871482491,99.0590574641847,99.0107853758867,25.1578429353082,0,0
468,normal,0.8,20,0.0477464829275686,24000,0.25,0.2,218.650012354854,218.71788255485,0.204833143757116,0.491770817815127,0.491770817815127,0.58278065688627,1,8.43496873152304,7.82819558465514,1.4749933666007,17.4866488963779,1529.58450232419,1555.80795450067,10.8084475366082,4.60280187236252,15.4112494089707,0.012,0.735367753339371,99.002505386071,98.9554058297232,25.1660111977085,1,0
469,normal,0.9,20,0.0308329028134462,2000,0.25,0.2,196.412515356067,194.000488135062,4.99152243237595,25.3549285596909,25.3549285596909,11.8179599386082,0,8.48969920773613,18.3405714523624,16.5074594121458,194.441039761498,1500.94515531312,1597.02521190356,3.12698129731014,24.1239980667417,27.2509793640518,0.012,4.03651873439053,98.2167878359535,97.9580452075095,25.251972598754,0,0
470,normal,0.9,20,0.0308329028134462,6000,0.25,0.2,216.839271689198,216.791954626873,0.554676453488317,2.05525553784554,2.05525553784554,1.45820244233024,1,9.41348420010658,9.78094175850344,3.70019519618194,39.3073926457543,1905.87833870251,1948.68472276771,4.42461686278872,6.99415564545604,11.4187725082448,0.012,1.14800186019884,99.4044338542275,99.3449500179691,25.1311890792563,0,0
471,normal,0.9,20,0.0308329028134462,10000,0.25,0.2,217.687194332252,217.668175311764,0.355509545205736,1.09774651724007,1.09774651724007,1.05992031283463,1,9.44650398452152,9.54261312823764,2.90305014840654,30.7314764611681,1919.44127490141,1958.00935323613,6.30566037992998,6.65655245886818,12.9622128387982,0.012,1.09273758378256,99.3292180995825,99.273081051905,25.143899497366,0,0
472,normal,0.9,20,0.0308329028134462,12000,0.25,0.2,218.389055348143,218.380581754906,0.194609700521173,0.748250890257866,0.748250890257866,0.736099202315627,1,9.47177870016491,9.50670374573135,2.68361758017457,28.3327732322109,1931.28506169113,1970.47172452694,6.70576667513539,6.48798893798187,13.1937556131173,0.012,1.08452899330923,99.321475991628,99.2661105261055,25.1466797436828,0,0
473,normal,0.9,20,0.0308329028134462,14000,0.25,0.2,218.629526507213,218.63031283898,0.148088314667599,0.589750882365287,0.589750882365287,0.622585073191095,1,9.48674081036583,9.38212317539524,2.1598008013362,22.7665206050139,1936.2316521278,1971.10998782592,7.16958212702142,6.4182003339655,13.5877824609869,0.012,1.05629082333946,99.3031261141444,99.2493589881932,25.1503606801526,0,0
474,normal,0.9,20,0.0308329028134462,16000,0.25,0.2,218.808029993202,218.817256879127,0.0845798726615746,0.426754096066937,0.426754096066937,0.537610509487779,1,9.49230728586038,9.29809296998019,1.72006407432987,18.1206109592771,1938.97342531035,1971.36737917752,8.30859714298572,6.37091142207658,14.6795085650623,0.012,1.03745439454074,99.2486122631852,99.1959359367642,25.1594127309761,1,0
475,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.9,20,0.0308329028134462,17000,0.25,0.2,218.597524586102,218.548979918347,0.232273980004708,0.720810803769365,0.720810803769365,0.659554582569396,1,9.47990987024349,9.37880048721517,2.15136070355057,22.6938940664771,1934.551228513,1968.54369418155,8.87588218152408,6.43609696745138,15.3119791489755,0.012,1.05554278294785,99.2147152123899,99.1610351826189,25.1665085587557,0,0
476,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.9,20,0.0308329028134462,18000,0.25,0.2,217.77202121605,217.66539371615,0.3128798849634,0.999931688072247,0.999931688072247,1.06118467447746,1,9.43744456949124,9.53201796209075,2.85782887529688,30.2818083248455,1918.43123491177,1956.99885435594,9.36717901320488,6.62235204835924,15.9895310615641,0.012,1.09031239715545,99.1734202122505,99.1175538259849,25.172898762529,0,0
477,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.9,20,0.0308329028134462,19000,0.25,0.2,217.276751916562,217.259432933434,0.348947114540446,1.35167273834496,1.35167273834496,1.24571230298452,1,9.4239568945441,9.60375283029523,3.1494588678552,33.4197079114247,1910.18471701033,1950.76683847502,9.63454804933573,6.77973644300511,16.4142844923408,0.012,1.10678482110484,99.1480175957977,99.0910921449865,25.1764180124757,0,0
478,normal,0.9,20,0.0308329028134462,20000,0.25,0.2,217.19404369327,217.023982327282,0.439759813048593,1.35113761208853,1.35113761208853,1.35273530578075,1,9.41356579601571,9.48471418844514,2.77746428303031,29.5049117753643,1910.17642158907,1946.61861248768,10.4475360792734,6.58167770500114,17.0292137842745,0.012,1.07951763883791,99.1163779582361,99.0608893402086,25.1808147978113,0,0
479,normal,0.9,20,0.0308329028134462,22000,0.25,0.2,218.672281136249,218.621549145131,0.166480781702647,0.841582295188212,0.841582295188212,0.626568570394981,1,9.47956557057158,9.2668063260138,1.57554818853063,16.6204682778056,1934.72426400739,1965.24256675974,11.1478846946184,6.2923510954092,17.4402357900276,0.012,1.03048439380619,99.1066205849027,99.0543330116383,25.1843270445578,1,0
480,normal,0.9,20,0.0308329028134462,24000,0.25,0.2,218.87429514063,218.851799188676,0.127318706165756,0.285002085343534,0.285002085343534,0.521909459692929,1,9.49756863968285,9.20940417471825,1.12531392648425,11.8484421558424,1940.86239121208,1968.24379088782,12.2519867963863,6.25241398284988,18.5044007792362,0.012,1.01775750303981,99.055592814226,99.0041668973921,25.193982845759,1,1
481,normal,0.95,20,0.020924680021981,2000,0.25,0.2,203.545718223941,201.821720629759,3.13447606632504,10.6471869853152,10.6471869853152,8.26285425920055,0,9.30577916639171,14.9983502942031,11.8601451415392,127.449243416099,1854.81517779594,1929.97182490915,3.21282639017618,16.2403435695804,19.4531699597566,0.012,2.69940613857147,98.962092595596,98.819767891464,25.202851399951,0,0
