sample_id,region,PF,R_ohm,L_H,fsw_Hz,StopTime_s,analysisWindow_s,Vout_rms_V,Vout_fund_rms_V,Vout_THD_fft_pct,THD_block_pct,THD_used_pct,Vout_error_pct,Vout_valid_2pct,Irms_A,IL_rms_A,IL_ripple_rms_A,IL_ripple_rms_pct_of_Irms,Pac_W,Pdc_W,Psw_4mos_W,Pcond_4mos_W,Pmos_total_4mos_W,R_L_filter_ohm,P_L_filter_W,eta_total_mosfet_pct,eta_with_filter_pct,Tj_final_C,Good_condition,Strict_condition
482,normal,0.95,20,0.020924680021981,6000,0.25,0.2,217.061058628623,217.052952111236,0.602160644957261,1.46756993546301,1.46756993546301,1.33956722216553,1,9.93922177725612,10.4288409908859,3.38626336244062,34.0697032255522,2125.09045931499,2168.87789537627,4.63840018110755,7.9653736166064,12.6037737977139,0.012,1.30512869295819,99.410403340081,99.349747235131,25.1403194411462,0,0
483,normal,0.95,20,0.020924680021981,10000,0.25,0.2,217.775093391963,217.741965727942,0.363682961305453,0.963194023057916,0.963194023057916,1.02637921457203,1,9.97221173550452,10.2960937371875,2.8398251492797,28.4773852040158,2139.91862588699,2179.50895533724,6.78033624247112,7.81007121742161,14.5904074598927,0.012,1.27211455493942,99.3227966448937,99.2641868108796,25.1580605716225,0,0
484,normal,0.95,20,0.020924680021981,12000,0.25,0.2,218.214268093338,218.205279236792,0.250254414031228,0.819198258793593,0.819198258793593,0.815782165094354,1,9.99511875336079,10.2930150153223,2.75673114066004,27.5807742627681,2148.73796083589,2189.57387655797,7.10026144409436,7.71468534906719,14.8149467931615,0.012,1.2713538972678,99.3152491561024,99.2569234844454,25.1602917808162,0,0
485,normal,0.95,20,0.020924680021981,14000,0.25,0.2,218.52412138035,218.510807963006,0.200187095632162,0.79964293939903,0.79964293939903,0.676905471361044,1,10.0103116111206,10.1498227829919,2.09553688646717,20.9337827619592,2154.99238661831,2190.97223950758,7.55889632630592,7.544331160104,15.1032274864099,0.012,1.23622683031369,99.3040293990622,99.2474916082063,25.1635490582981,0,0
486,normal,0.95,20,0.020924680021981,16000,0.25,0.2,218.709045296545,218.708280576146,0.107099379760219,0.357995794322332,0.357995794322332,0.587145192660911,1,10.0123743018704,10.1323568505426,1.9667082680038,19.6427761159148,2158.03506275441,2192.61891825245,8.77902500572793,7.4991738636603,16.2781988693882,0.012,1.23197586416084,99.2513406804486,99.1951362613922,25.1744444826941,1,0
487,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.95,20,0.020924680021981,17000,0.25,0.2,218.016839350056,217.932743360339,0.294792784132858,1.15855125385171,1.15855125385171,0.939662108936739,1,9.97710259012785,10.2140684116238,2.48393794598086,24.8963857346588,2144.79292337773,2181.33974276228,9.43599153579487,7.50579319621802,16.9417847320129,0.012,1.25192632220796,99.2162875181466,99.15886160531,25.181983731691,0,0
488,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.95,20,0.020924680021981,18000,0.25,0.2,217.604715170456,217.4516521797,0.31925393460964,1.4971218411073,1.4971218411073,1.15833991831797,1,9.9714506065311,10.2796878950297,2.80873162558533,28.1677334263248,2135.38410962104,2174.64256553179,9.90913462833489,7.67052765703268,17.5796622853676,0.012,1.26806379863064,99.1834668787854,99.1250836715153,25.1876162914328,0,0
489,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.95,20,0.020924680021981,19000,0.25,0.2,217.728128795155,217.604177407925,0.355645435417012,1.02464474482185,1.02464474482185,1.08901026912522,1,9.96868627699439,10.3078662801324,2.89070749984301,28.9978781508467,2138.83660299493,2179.35277988447,10.2236840556306,7.71989291397624,17.9435769696068,0.012,1.2750252869891,99.1680386746737,99.1094480711231,25.1904634312747,0,0
490,normal,0.95,20,0.020924680021981,20000,0.25,0.2,216.761795344056,216.68601562529,0.557912994128836,1.16068064492681,1.16068064492681,1.50635653395927,1,9.92870136221218,10.2947369780449,2.99478435125571,30.1629008870547,2120.06125468426,2158.70443000732,10.8899522834573,7.71069523335178,18.6006475168091,0.012,1.27177931336549,99.1302670376432,99.0713531451072,25.1950628588589,0,0
491,normal,0.95,20,0.020924680021981,22000,0.25,0.2,217.939092609612,217.963739864828,0.259669227341775,0.569452282925196,0.569452282925196,0.925572788714507,1,9.98134927047898,10.1478504410923,2.21125352803461,22.1538538339166,2142.03536978052,2176.60165706759,11.4413711587529,7.50910997440708,18.95048113316,0.012,1.23574642289732,99.1230631554044,99.0664126386989,25.1991158854838,0,0
492,normal,0.95,20,0.020924680021981,24000,0.25,0.2,218.68609595477,218.664410988592,0.157453490420592,0.621263145690171,0.621263145690171,0.607085914276346,1,10.0200228748439,10.0212240039495,1.28480563864922,12.8223822909111,2159.3552302217,2188.49885206836,12.8747055105472,7.36190113854701,20.2366066490942,0.012,1.20509916644799,99.0715414552962,99.0167949403623,25.2095831346438,1,1
493,normal,0.99,20,0.0090713404527519,2000,0.25,0.2,202.268228062696,200.453805370721,3.39967001951695,15.2188462830295,15.2188462830295,8.88463392239953,0,9.6530529138874,15.068344141669,11.411022874451,118.211543811539,1984.91746744774,2059.88421489856,3.1618145456877,17.0291163006126,20.1909308463003,0.012,2.72465994206126,98.9930254711676,98.8586904327348,25.2126544121845,0,0
494,normal,0.99,20,0.0090713404527519,6000,0.25,0.2,217.022033648941,217.018129068625,0.525591311114149,1.74899824439598,1.74899824439598,1.35539587789774,1,10.3638727241555,11.1848365572119,3.42598934540251,33.0570380068198,2307.34306816431,2352.29939291014,5.00080102835937,9.13325143527494,14.1340524636343,0.012,1.50120682573851,99.391161242209,99.3269304709136,25.1549322902649,0,0
495,normal,0.99,20,0.0090713404527519,10000,0.25,0.2,217.868530220523,217.830998661019,0.295144392613917,1.04875983741274,1.04875983741274,0.985909699536917,1,10.4015460784375,11.0347970808949,2.7387728997124,26.3304404850918,2325.43327990924,2365.48700212757,6.75858341957704,8.85796307564737,15.6165464952244,0.012,1.46120095939832,99.3329254969678,99.2709640528847,25.1679732269208,0,0
496,normal,0.99,20,0.0090713404527519,12000,0.25,0.2,218.213838925879,218.226098376614,0.258396790929428,0.757549025012733,0.757549025012733,0.806318919720739,1,10.4203026732262,11.0441516571446,2.70942140235794,26.0013695122263,2333.41407732196,2375.46183377168,7.48254657840728,8.92153567716517,16.4040822555724,0.012,1.46367942991211,99.3018999283535,99.240084221761,25.17400749236,0,0
497,normal,0.99,20,0.0090713404527519,14000,0.25,0.2,218.550957616652,218.570350294119,0.154295483781041,0.522218418402241,0.522218418402241,0.649840775400618,1,10.4380510938503,10.9278851010267,2.1043847814695,20.1607058879922,2341.10956971397,2378.61175822108,8.00279004240761,8.72671953143879,16.7295095738464,0.012,1.43302407337491,99.2904728010998,99.2301636754258,25.1778098007878,0,0
498,normal,0.99,20,0.0090713404527519,16000,0.25,0.2,218.763934040398,218.75789602165,0.0954772525190796,0.479655944415725,0.479655944415725,0.564592717431935,1,10.4458995213324,10.8692757630177,1.71049490051341,16.3747975654971,2345.10984073535,2379.90640148337,9.19150418630809,8.65666593209436,17.8481701184024,0.012,1.41769386735029,99.2446683336555,99.1851606346959,25.1885902114783,1,0
499,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.99,20,0.0090713404527519,17000,0.25,0.2,217.532355405266,217.357311902931,0.366612529582116,1.03481209919321,1.03481209919321,1.20122186230401,1,10.4054039022601,11.0484072727805,2.85831896790121,27.4695628804987,2322.88724380707,2362.23557161943,10.0505825306191,8.83469655319917,18.8852790838183,0.012,1.46480763918274,99.1935476695873,99.1315396670299,25.1989499781283,0,0
500,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.99,20,0.0090713404527519,18000,0.25,0.2,217.31831593133,217.409661686356,0.339016320869841,1.35680862272935,1.35680862272935,1.17742650620177,1,10.367200056445,11.0848295794824,3.03405095327588,29.2658667408438,2311.21204893417,2353.20687010553,10.4805383270991,8.87522194858212,19.3557602756812,0.012,1.47448136167402,99.1694830676373,99.1067811367927,25.2030549448942,0,0
501,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.99,20,0.0090713404527519,19000,0.25,0.2,217.728990913771,217.605678561939,0.281860868206343,0.942988693714104,0.942988693714104,1.08832792639134,1,10.3937203284066,11.0614544629286,2.87216901839366,27.6336954203382,2325.51008084198,2366.9164811112,10.745611085858,8.84671690940855,19.5923279952665,0.012,1.46826929802532,99.1645427542339,99.1024946536011,25.2052223283382,0,0
502,normal,0.99,20,0.0090713404527519,20000,0.25,0.2,216.910570496438,216.939851232072,0.495023995493879,1.03420063452412,1.03420063452412,1.39097671269437,1,10.3365630297545,11.0266163157385,2.88923387800153,27.9515915462874,2300.21843044505,2340.3426716993,11.6739492623679,8.76469675809714,20.438646020465,0.012,1.45903520849412,99.1192733201411,99.0569945611732,25.2117783903514,0,0
503,normal,0.99,20,0.0090713404527519,22000,0.25,0.2,218.362955070176,218.314265497934,0.199458130768899,0.379610559036841,0.379610559036841,0.766242955484583,1,10.422734718708,10.8778363850453,1.88162578536829,18.0530910183381,2336.4532369854,2370.64962390312,12.1839037913314,8.63966693465075,20.8235707259822,0.012,1.4199278930378,99.1166259873316,99.0569580954069,25.2154053525948,1,0
504,normal,0.99,20,0.0090713404527519,24000,0.25,0.2,218.638754311926,218.632764232161,0.177930784453645,0.62514893059615,0.62514893059615,0.62147080356301,1,10.4438677663198,10.7998189068784,1.24696437260289,11.9396798245971,2342.59420411713,2372.98281014737,13.6109823561056,8.47299739952189,22.0839797556275,0.012,1.39963306105641,99.0660894194296,99.0074877229898,25.2264787058338,1,1
505,normal,0.6,30,0.127323954473516,2000,0.25,0.2,203.112946868718,200.893158326061,3.99717736408346,11.4474229364025,11.4474229364025,8.68492803360871,0,3.8763587552664,12.5157439726548,12.2093761108057,314.970230611862,485.793015705193,556.342930431314,2.6197533751991,11.1588594169588,13.7786127921579,0.012,1.87972616626853,97.2419144710835,96.8773962194338,25.1437565847234,0,0
506,normal,0.6,30,0.127323954473516,6000,0.25,0.2,217.437048179515,217.422389484128,0.592195461306422,1.26473564859243,1.26473564859243,1.17164114357798,1,4.20647557807756,4.51672990472858,3.3984965490886,80.7920190194418,567.208598835618,602.93542450379,2.83599003941827,1.60052721350472,4.43651725292299,0.012,0.244810188387233,99.2239035849235,99.1814285885771,25.0655645445044,0,0
507,normal,0.6,30,0.127323954473516,10000,0.25,0.2,218.157642449497,218.124430038612,0.354247859274024,1.04982322158002,1.04982322158002,0.85253180063072,1,4.22162577619571,3.99154510959353,2.6496630101341,62.7640428262172,571.245381057629,601.431404962278,3.87350354598094,1.27084775389693,5.14435129987787,0.012,0.19118918834304,99.107487345613,99.074624170027,25.0720267133527,0,0
508,normal,0.6,30,0.127323954473516,12000,0.25,0.2,218.677375932194,218.668464268676,0.245184438970817,0.779737067943897,0.779737067943897,0.605243514238406,1,4.23144355252978,4.05957918830719,2.74334770358295,64.8324305766251,573.745392369447,606.754373797657,4.09656827951945,1.32950812673961,5.42607640625906,0.012,0.197762198233643,99.0631312661639,99.0293170047987,25.0739224731166,0,0
509,normal,0.6,30,0.127323954473516,14000,0.25,0.2,219.047538666603,219.049383813849,0.155785885232942,0.479792348285959,0.479792348285959,0.432098266432271,1,4.23842747426567,3.618574612203,2.02695144916732,47.823195311806,575.715271922856,603.777296826697,4.08767364161197,1.0498476774744,5.13752131908637,0.012,0.157128986688961,99.11552094113,99.0887160264895,25.0714526984501,0,0
510,normal,0.6,30,0.127323954473516,16000,0.25,0.2,218.774019485159,218.716198310144,0.217804587820133,0.631269071199794,0.631269071199794,0.583546222661989,1,4.23211068507398,3.6787742149099,2.1382024634386,50.5233114762267,574.325970715782,601.817099822313,4.84560026839869,1.15206472165926,5.99766499005795,0.012,0.162400556691432,98.9664965165923,98.9388090045351,25.0782145828799,0,0
511,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.6,30,0.127323954473516,17000,0.25,0.2,218.214533546071,218.085627399058,0.33803885761887,1.53527830845508,1.53527830845508,0.870169364064514,1,4.22516596317852,3.98648950516116,2.64120813040549,62.5113463807835,571.146152003457,600.604259472007,5.52835492379924,1.4447007271439,6.97305565094314,0.012,0.190705182897121,98.7938377485787,98.7612592011966,25.0882103925147,0,0
512,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.6,30,0.127323954473516,18000,0.25,0.2,217.955758721127,218.072407334292,0.345558226591904,1.44807519009221,1.44807519009221,0.876178484412691,1,4.21979494724507,4.15276372498773,2.89005177061712,68.4879669924225,570.620177364254,601.868207115464,5.60895385498112,1.47582080927466,7.08477466425578,0.012,0.206945358666887,98.7736344237004,98.7382644212916,25.0902182506689,0,0
513,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.6,30,0.127323954473516,19000,0.25,0.2,218.14070315479,218.059599406315,0.261901967402688,1.57543355475146,1.57543355475146,0.882000269856682,1,4.22301326682107,4.09514898019416,2.80390194987152,66.3957646522431,571.213332173167,602.772816019773,5.80206153347992,1.45339676577475,7.25545829925468,0.012,0.201242942039823,98.7457476671595,98.7114070522546,25.0918644623825,0,0
514,normal,0.6,30,0.127323954473516,20000,0.25,0.2,217.470470369565,217.528978092107,0.513646797113805,1.35188247993305,1.35188247993305,1.12319177631485,1,4.20132471363935,4.08247451974802,2.79444293573053,66.5133767608711,566.295370854353,596.36027207238,6.38278431404528,1.51208781112667,7.89487212517195,0.012,0.199999178452702,98.6250424451303,98.5907018069784,25.0950392313348,0,0
515,normal,0.6,30,0.127323954473516,22000,0.25,0.2,219.083673011484,219.072324331069,0.140101038327208,0.739192320756234,0.739192320756234,0.421670758605175,1,4.24049880257745,3.37535448221184,1.55095371360987,36.5747942828606,576.016624577249,599.859839961596,6.3812286572146,1.03738598878117,7.41861464599577,0.012,0.136716214567051,98.7284596220358,98.7053300299713,25.091406378296,0,0
516,normal,0.6,30,0.127323954473516,24000,0.25,0.2,219.063564662206,219.016075354342,0.224285768804187,1.26946357714028,1.26946357714028,0.447238475299152,1,4.24245212253969,3.20226639016945,1.12645212169422,26.5519112333525,575.836387932647,596.641926968675,7.11829734847231,0.957546966019035,8.07584431449134,0.012,0.123054120403307,98.6169420901816,98.5961638575148,25.0971166181551,0,0
517,normal,0.7,30,0.0974223115833927,2000,0.25,0.2,201.912067519491,198.712956227691,4.5149596069508,9.77759036656488,9.77759036656488,9.67592898741309,0,4.51833679489255,13.7047718542607,13.235133503407,292.920472824598,653.37105656236,727.123626471052,2.7057673757388,13.8143120460903,16.5200794218291,0.012,2.25384925892805,97.5339158059528,97.2068632374061,25.1628533104335,0,0
518,normal,0.7,30,0.0974223115833927,6000,0.25,0.2,217.542283076093,217.574852287332,0.471624596267674,1.24580769652937,1.24580769652937,1.1023398693947,1,4.89920883519272,5.09520046913057,3.29526552315486,67.2611769370561,772.715444544588,808.169520000507,3.07018992115136,1.94757873858593,5.01776865973729,0.012,0.31153281384754,99.3548213481762,99.3150392055394,25.0713341839337,0,0
519,normal,0.7,30,0.0974223115833927,10000,0.25,0.2,218.0829143168,218.022153810696,0.360288145430926,0.988427057028323,0.988427057028323,0.899020995138073,1,4.91373946044197,4.82843211533791,2.85213135661963,58.0440086329505,776.69925053355,808.742827944691,4.25242073937261,1.81304780128225,6.06546854065486,0.012,0.279765080309118,99.2251223908215,99.1896713725255,25.0799661175059,0,0
520,normal,0.7,30,0.0974223115833927,12000,0.25,0.2,218.630547692256,218.613812739452,0.229590987901722,0.8252752019708,0.8252752019708,0.630085118430695,1,4.92699629707419,4.80689826178351,2.80153470825815,56.8609054957436,780.718315381235,814.653052138226,4.36711010437363,1.8254927532943,6.19260285766792,0.012,0.277275250789648,99.2130490613185,99.1781027507824,25.0810585293469,0,0
521,normal,0.7,30,0.0974223115833927,14000,0.25,0.2,218.89195617318,218.914205811862,0.148045110049459,0.502373038430981,0.502373038430981,0.493542812789875,1,4.93216735012145,4.46928781500931,2.16364539837681,43.8680451165862,782.608540831419,811.966617967273,4.56298215793406,1.61405178747947,6.17703394541353,0.012,0.239694402880689,99.2168931401717,99.186752490834,25.0804893652798,0,0
522,normal,0.7,30,0.0974223115833927,16000,0.25,0.2,219.173085655462,219.171055831096,0.0773640375714199,0.373952375493662,0.373952375493662,0.376792804047093,1,4.93774797490443,4.26988074747325,1.7027101340618,34.4835366793858,784.420591253727,810.779566613186,5.20065151022778,1.49918380403755,6.69983531426534,0.012,0.218782579171713,99.1531206767938,99.1257076847117,25.0855131691566,0,0
523,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.7,30,0.0974223115833927,17000,0.25,0.2,218.643371950281,218.652086949919,0.171557868857943,0.65718708317877,0.65718708317877,0.612687750036917,1,4.92769142163214,4.48624697357231,2.20670514977547,44.7817235488454,780.805543102804,808.508962072181,5.68077944625623,1.59117303085865,7.27195247711488,0.012,0.24151694289464,99.0772541383429,99.0468998843546,25.0916613176491,0,0
524,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.7,30,0.0974223115833927,18000,0.25,0.2,218.044070493635,217.926865357572,0.317489337507837,1.8991717624272,1.8991717624272,0.94233392837641,1,4.91809839944734,4.83344417272354,2.8618043146713,58.1892447494116,776.353614003034,808.747233762079,6.05321901001047,1.76553197301938,7.81875098302985,0.012,0.280346190850021,99.0029295430261,98.9675480677823,25.0973897495832,0,0
525,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.7,30,0.0974223115833927,19000,0.25,0.2,217.691233247146,217.848306820767,0.368158110414872,1.35784488718556,1.35784488718556,0.978042354196886,1,4.90348430509588,4.93567254712103,3.03948095946631,61.9861463879383,773.560980153536,807.646410357041,6.29060290029365,1.90471655190524,8.19531945219888,0.012,0.292330361908851,98.9516784890212,98.9146902777058,25.1005383463446,0,0
526,normal,0.7,30,0.0974223115833927,20000,0.25,0.2,217.223731627358,217.141290467444,0.486259172626459,2.25480136360865,2.25480136360865,1.29941342388904,1,4.89665897496972,4.86450670835753,2.93376515276148,59.9136098257612,770.76739795901,802.007098105032,6.85572524054799,1.91328512595263,8.76901036650062,0.012,0.283961106187865,98.8750993189225,98.8390952804572,25.10425618877,0,0
527,normal,0.7,30,0.0974223115833927,22000,0.25,0.2,218.681641187881,218.656167758249,0.240125678151317,0.698216280970596,0.698216280970596,0.610832837159333,1,4.92891886666074,4.3118968665064,1.82514848117336,37.0293877937145,781.388800217456,806.289775902422,7.06537876560176,1.58720440493107,8.65258317053283,0.012,0.223109455048652,98.9047936788542,98.8768706292686,25.1023973649636,0,0
528,normal,0.7,30,0.0974223115833927,24000,0.25,0.2,219.062463891027,219.038662003039,0.178087133233388,0.181279530600525,0.181279530600525,0.436971816800567,1,4.93438076597296,4.10572557655878,1.24041933494523,25.1382978690872,783.464862418383,805.501684416441,7.75946181351837,1.42476002383716,9.18422183735553,0.012,0.202283790120108,98.8413256231818,98.8161077844123,25.1072472298881,0,0
529,normal,0.8,30,0.0716197243913529,2000,0.25,0.2,194.8037121115,192.08118174069,5.02322876053726,17.1066460159601,17.1066460159601,12.69037193605,0,4.961375461123,16.8556554606572,16.3136569747815,328.813191071997,776.116658313872,867.657815703643,2.9676952953854,21.7101527457658,24.6778480411512,0.012,3.40935745210059,96.9183295033482,96.5074520582025,25.2306503525556,0,0
530,normal,0.8,30,0.0716197243913529,6000,0.25,0.2,217.114248416868,217.147337071256,0.587304571712172,1.40700480018816,1.40700480018816,1.29666496761109,1,5.58233741087954,6.06580016675018,3.64842535042986,65.3565895769641,1005.62148618797,1043.38679433505,3.28067785120537,2.70572146945457,5.98639932065994,0.012,0.441527179955359,99.4082292747599,99.3648604089855,25.0806282103969,0,0
531,normal,0.8,30,0.0716197243913529,10000,0.25,0.2,218.033510797622,218.076015873763,0.356537260717914,0.966524881774297,0.966524881774297,0.874538239198805,1,5.60900546109726,5.5777430818734,2.72464259287121,48.5762157260978,1014.17907543811,1046.42163411707,4.48256841341329,2.3501313772926,6.83269979070589,0.012,0.373334614648638,99.3307912840501,99.2944840945979,25.086842439621,0,0
532,normal,0.8,30,0.0716197243913529,12000,0.25,0.2,218.422867922904,218.418105888777,0.230552508475535,0.887657795014863,0.887657795014863,0.719042777828517,1,5.618357240909,5.64001824053324,2.83496045724391,50.4588856792815,1017.67335085812,1052.4989538567,4.91221483631432,2.37373806490562,7.28595290121994,0.012,0.381717669042572,99.289147103256,99.2521833799665,25.0908589685366,0,0
533,normal,0.8,30,0.0716197243913529,14000,0.25,0.2,218.758923463562,218.765718971585,0.141254624361864,0.488613409345415,0.488613409345415,0.561036831097539,1,5.62605533042941,5.38632766995969,2.27267552853034,40.39554172598,1020.90485068788,1051.33195075641,5.0165113502501,2.20085622233763,7.21736757258773,0.012,0.34815030921808,99.2980049021021,99.2643912636659,25.0903594978432,0,0
534,normal,0.8,30,0.0716197243913529,16000,0.25,0.2,218.854597591171,218.803180166012,0.177675454295141,0.434117766514133,0.434117766514133,0.544009015449234,1,5.62946303577931,5.21837523742815,1.83406717025953,32.5797888466929,1021.80059524808,1048.74100640686,5.83630944187021,2.13471340638741,7.97102284825762,0.012,0.32677728142324,99.225942654839,99.1944652892467,25.0967038724467,0,0
535,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.8,30,0.0716197243913529,17000,0.25,0.2,218.729839958438,218.829412604007,0.161303525548812,0.820384492101929,0.820384492101929,0.532085179996668,1,5.62554056763837,5.29715003162123,2.05403294877521,36.5126324142305,1020.42402738791,1048.18261012967,6.21656676540286,2.13638095706313,8.35294772246598,0.012,0.336717581490058,99.1880701138777,99.1556165887535,25.1013452125599,0,0
536,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.8,30,0.0716197243913529,18000,0.25,0.2,217.000474930622,216.870167250438,0.508415234700768,1.58395997942265,1.58395997942265,1.42265124980077,1,5.58414466190255,5.86974652999267,3.31569299167111,59.3769179063751,1003.4165461808,1038.95248255878,6.66196591335439,2.62086828690706,9.28283420026145,0.012,0.413447091916332,99.083357373363,99.0429218711638,25.1100909244774,0,0
537,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.8,30,0.0716197243913529,19000,0.25,0.2,217.319525655313,217.136065146304,0.42083770529904,1.63597165672616,1.63597165672616,1.30178856986163,1,5.59505422955279,5.80578181250844,3.19007775815719,57.0160292872117,1007.22587075229,1041.97764576644,6.94634693554804,2.65169600792292,9.59804294347097,0.012,0.404485229453446,99.0560761982293,99.0166880728563,25.112946703234,0,0
538,normal,0.8,30,0.0716197243913529,20000,0.25,0.2,216.802464753082,216.739973525365,0.604130636214005,1.62890378011441,1.62890378011441,1.48183021574301,1,5.57614008387082,5.72371305155668,3.05670717081029,54.8176180087713,1000.63021293175,1033.66150824361,7.56190650840026,2.51627430157545,10.0781808099757,0.012,0.393130693158724,99.0028596900571,98.9643659662182,25.1153806620336,0,0
539,normal,0.8,30,0.0716197243913529,22000,0.25,0.2,218.668350411445,218.59698852335,0.232803393802884,0.931820831646637,0.931820831646637,0.637732489386206,1,5.62675250821431,5.19459435670843,1.77693298949961,31.5800808175857,1019.92937799913,1045.80178062153,7.83259068293937,2.18716516848054,10.0197558514199,0.012,0.323805726368965,99.0271601264462,98.9960367607018,25.1147069628444,0,0
540,normal,0.8,30,0.0716197243913529,24000,0.25,0.2,219.050172374814,219.031600481337,0.158487273233347,0.305008050006682,0.305008050006682,0.440181599392327,1,5.63114018189773,5.02116853908177,1.13978401258232,20.2407323519729,1022.95986394371,1045.47596717614,8.59232264723655,2.01995208192452,10.6122747291611,0.012,0.302545601974375,98.9732429569176,98.9442801437013,25.1201327999461,0,0
541,normal,0.9,30,0.0462493542201692,2000,0.25,0.2,200.626902173689,199.458969632927,3.24171161475627,14.0940125344448,14.0940125344448,9.33683198503339,0,5.75069394998389,14.0243590414029,12.9417494869865,225.046743915537,1065.21908496923,1141.47543638635,2.80076949247984,14.5486433340417,17.3494128265215,0.012,2.36019175826615,98.3973842891376,98.1833271832004,25.1869928985408,0,0
542,normal,0.9,30,0.0462493542201692,6000,0.25,0.2,217.272551576451,217.219202986215,0.510997965534008,1.48025934998746,1.48025934998746,1.26399864262933,1,6.28748784567322,6.88701094301058,3.52073876560912,55.9959534241,1275.09767855514,1313.701348317,3.56188930743936,3.45197131948987,7.01386062692924,0.012,0.569171036749769,99.4529445830116,99.4088137754574,25.0896650399642,0,0
543,normal,0.9,30,0.0462493542201692,10000,0.25,0.2,218.018551375572,218.008229058638,0.331600027530818,1.01423968435382,1.01423968435382,0.90535042789204,1,6.30562810083725,6.58849409091888,2.85073272091142,45.2093379965258,1283.49686960795,1317.32415541224,4.85334794965609,3.15743577952187,8.01078372917796,0.012,0.520899052632877,99.3797339327817,99.3396676283949,25.097998268827,0,0
544,normal,0.9,30,0.0462493542201692,12000,0.25,0.2,218.51342052375,218.509422837201,0.220027006988329,0.80685754153389,0.80685754153389,0.677535073999474,1,6.31928911989539,6.5559501113309,2.74525990151902,43.4425431315678,1289.06544870746,1324.2617128945,5.19117585812328,3.22879160367386,8.41996746179714,0.012,0.515765782347116,99.351054943904,99.3115774185422,25.1012452993318,0,0
545,normal,0.9,30,0.0462493542201692,14000,0.25,0.2,218.76288345135,218.740431629836,0.159948910886875,0.545152064296311,0.545152064296311,0.572531077347197,1,6.32640916549727,6.34074983358242,2.16323524167501,34.1937295721051,1291.96565121377,1323.02352788944,5.52597721919943,3.03094006638434,8.55691728558377,0.012,0.482461301424905,99.3420400773623,99.3052003351292,25.1026825910905,0,0
546,normal,0.9,30,0.0462493542201692,16000,0.25,0.2,218.868220403109,218.832080584707,0.131573551313277,0.585912714608792,0.585912714608792,0.53087246149696,1,6.33119930173749,6.20370677325938,1.71070291917414,27.0202032449787,1293.22517119459,1320.92645980937,6.37719207479524,2.9610445788243,9.33823665361954,0.012,0.461831732743012,99.2830877485614,99.2478988058962,25.1091909121982,0,0
547,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.9,30,0.0462493542201692,17000,0.25,0.2,218.208395292882,218.339733079712,0.369178091748648,0.87018925007102,0.87018925007102,0.754666781949308,1,6.30133102818876,6.42522699361834,2.43804829268686,38.6910048334288,1284.98090120737,1315.44037685813,6.86316951711823,3.12273426154288,9.98590377866111,0.012,0.495402503034261,99.2288679725061,99.1909214934173,25.1162582966933,0,0
548,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.9,30,0.0462493542201692,18000,0.25,0.2,217.733230757677,217.812482418195,0.39018381614319,1.25533650601023,1.25533650601023,0.994326173547945,1,6.29409683403051,6.58662883242242,2.86351162268089,45.4951949134091,1278.78031863302,1311.97744577287,7.29119090550299,3.33095328889202,10.622144194395,0.012,0.520604152513181,99.1761963777312,99.1361695412583,25.1219742326393,0,0
549,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.9,30,0.0462493542201692,19000,0.25,0.2,217.063774131908,216.862116528382,0.562742370208149,1.74702398072443,1.74702398072443,1.42631066891736,1,6.28612663228586,6.70836074975251,3.16813157718249,50.3987870831429,1273.01259443991,1307.99185700349,7.48115507568331,3.44570237663768,10.926857452321,0.012,0.540025247385841,99.1489585092025,99.1072739655411,25.1250467488077,0,0
550,normal,0.9,30,0.0462493542201692,20000,0.25,0.2,216.555075798352,216.63195129763,0.568795384835493,2.00214262207782,2.00214262207782,1.53093122834991,1,6.26070223676265,6.71842265444456,3.21508556769095,51.3534336262163,1264.35403505928,1300.0492498149,8.25162117480244,3.44936897473364,11.7009901495361,0.012,0.541646435565047,99.0830340448978,99.0409941638551,25.1305504059496,0,0
551,normal,0.9,30,0.0462493542201692,22000,0.25,0.2,218.442650822359,218.58361443781,0.231235342735463,0.798879360074883,0.798879360074883,0.643811619177151,1,6.31539715545347,6.2534457932016,1.92042431157671,30.4086071597,1288.21683023472,1315.38197198699,8.54497933567996,3.03328526245283,11.5782645981328,0.012,0.469267011462129,99.1092238581173,99.0734552170217,25.1293247294878,0,0
552,normal,0.9,30,0.0462493542201692,24000,0.25,0.2,219.041992562115,219.01709215197,0.153170454398605,0.388417630285045,0.388417630285045,0.446776294559289,1,6.33456470837377,6.05624407012113,1.03024356381749,16.2638414989366,1295.20803959017,1318.36705820644,9.54957950974627,2.83150127692557,12.3810807866718,0.012,0.440137106842529,99.0531367542196,99.0198064897891,25.1363481402964,1,0
553,normal,0.95,30,0.0313870200329715,2000,0.25,0.2,197.440728918498,192.7348174204,5.94173848522127,24.0901976367138,24.0901976367138,12.3932648089089,0,6.04351637856452,15.9472684459414,14.8424858545728,245.593540661476,1136.90455627669,1223.52806840147,2.92347453303786,18.5424166913692,21.4658912244071,0.012,3.051784450643,98.1468889101311,97.8889954918592,25.2156923374637,0,0
554,normal,0.95,30,0.0313870200329715,6000,0.25,0.2,217.035820875925,216.976328442889,0.654903616071768,1.72682862975153,1.72682862975153,1.37439616232334,1,6.62365417365797,7.43321063271258,3.55283412111227,53.6385811813932,1415.76522862025,1454.95882301955,3.53079600122992,4.05968189550598,7.5904778967359,0.012,0.663031443723256,99.4667195373594,99.4204072516434,25.0953294382343,0,0
555,normal,0.95,30,0.0313870200329715,10000,0.25,0.2,217.875773746186,218.028021444405,0.313593768936911,1.10471245853277,1.10471245853277,0.896353888906728,1,6.6503405543098,7.24716038273255,3.09144295295135,46.4854833779591,1427.65505143533,1463.82247186413,5.15802053378061,3.86671464751668,9.02473518129729,0.012,0.630256003356579,99.3718339141842,99.328259672697,25.1074579319898,0,0
556,normal,0.95,30,0.0313870200329715,12000,0.25,0.2,218.381552851594,218.375059190561,0.257226221146177,0.787499410920769,0.787499410920769,0.738609458835772,1,6.66580642446583,7.14429501831318,2.80573169060236,42.0914066796832,1434.36333181942,1470.79862638281,5.46233391762124,3.81147410028751,9.27380801790875,0.012,0.612491415704334,99.3576081023412,99.3154715625556,25.1093284190156,0,0
557,normal,0.95,30,0.0313870200329715,14000,0.25,0.2,218.795769035017,218.790741732018,0.151602465521614,0.469777717125182,0.469777717125182,0.549662849082518,1,6.68023056981133,6.91372702979084,2.11317162850677,31.6332139500756,1440.16892051619,1471.54110008217,5.8577949218168,3.57938763323574,9.43718255505254,0.012,0.573595457309526,99.3489829730257,99.3096870668842,25.1106492548173,0,0
558,normal,0.95,30,0.0313870200329715,16000,0.25,0.2,218.94748055414,218.97775760476,0.0811889316391226,0.406995564317109,0.406995564317109,0.46465563419978,1,6.68468412267269,6.80394641916887,1.70264057554774,25.4707708592068,1442.07528272074,1470.46016147986,6.76382349122438,3.49856104623218,10.2623845374566,0.012,0.555524242499051,99.2933885301735,99.2554229833797,25.1175965009372,0,0
559,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.95,30,0.0313870200329715,17000,0.25,0.2,218.244581927924,218.501721206377,0.176039981574794,1.13247839766483,1.13247839766483,0.681035815283195,1,6.66300183439341,7.02137233195786,2.48782075205025,37.3378368171609,1432.80035802575,1464.56248706239,7.3329433542393,3.66490118677849,10.9978445410178,0.012,0.5915960330878,99.2382699658813,99.1976237588122,25.1255257291732,0,0
560,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.95,30,0.0313870200329715,18000,0.25,0.2,217.470921464926,217.283667502415,0.458627424527957,1.53844791720109,1.53844791720109,1.23469658981131,1,6.63640317457148,7.19486391590486,2.99457601119461,45.1234792766787,1422.24365166343,1457.52622292772,7.73412969669395,3.91378811492594,11.6479178116199,0.012,0.621192801220678,99.1876709467032,99.1447193126834,25.1313392027218,0,0
561,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.95,30,0.0313870200329715,19000,0.25,0.2,217.040466036624,216.910481680491,0.584053660855131,1.69893479194704,1.69893479194704,1.40432650886793,1,6.62586085917278,7.28203466470918,3.22486054031979,48.6708158964027,1416.36880027731,1452.74848800707,7.95713988425467,3.90096787729418,11.8581077615488,0.012,0.636336346296314,99.1697322256845,99.125567533706,25.1340139016743,0,0
562,normal,0.95,30,0.0313870200329715,20000,0.25,0.2,217.573225801341,217.38021167529,0.412008648129484,1.45889618384393,1.45889618384393,1.19081287486833,1,6.64122187461092,7.06168582444514,2.65054613849702,39.9105193071465,1422.18643581029,1454.69804509999,8.56475371832489,3.76238910558973,12.3271428239146,0.012,0.598408880198034,99.1406743716117,99.099334977579,25.1363973046363,0,0
563,normal,0.95,30,0.0313870200329715,22000,0.25,0.2,218.453088363623,218.527845075541,0.278010680926318,0.70302229872266,0.70302229872266,0.669161329299328,1,6.67032515527209,6.82973812232893,1.85762298279682,27.849061920596,1436.0762196321,1463.90693091426,9.0017613698761,3.51028973711223,12.5120511069883,0.012,0.559743873835118,99.1362589798822,99.0979668847481,25.1374507322941,0,0
564,normal,0.95,30,0.0313870200329715,24000,0.25,0.2,219.012352252052,218.988794939374,0.128720344405875,0.193972466367131,0.193972466367131,0.459638663920714,1,6.68604497895611,6.6776779722163,1.08211026865572,16.1846094673546,1443.23584942639,1467.19166607449,10.0789735383144,3.3891093502757,13.4680828885901,0.012,0.535096597207473,99.0754413034921,99.0390609084736,25.1463588538544,1,0
565,normal,0.99,30,0.013607010679128,2000,0.25,0.2,197.534580148608,192.238553926205,5.68958842535746,17.370747360625,17.370747360625,12.6188391244524,0,6.20475263921184,17.6035356389779,16.4181780131997,264.606487443877,1222.89666423655,1316.01682550842,3.17575102622486,22.5847375469521,25.7604885731769,0.012,3.71861360391318,97.9369446196492,97.6461455924281,25.2388731275468,0,0
566,normal,0.99,30,0.013607010679128,6000,0.25,0.2,217.236364863944,217.220741258949,0.441840909222839,1.35059047159341,1.35059047159341,1.2632994277504,1,6.91687272357669,7.9883951847193,3.51866583440927,50.870761614792,1541.37104531138,1581.23032862245,3.92390883899417,4.69700436405738,8.62091320305155,0.012,0.765773491526959,99.4438091658673,99.3947032150253,25.1030074922527,0,0
567,normal,0.99,30,0.013607010679128,10000,0.25,0.2,218.114042780406,218.110833443989,0.287963592624225,0.909967754591785,0.909967754591785,0.858712070914242,1,6.94242227513621,7.69194180202364,2.70342178111177,38.9406128577613,1554.16190021847,1588.97759571064,5.37268382260679,4.36848317115797,9.74116699376476,0.012,0.709991624228624,99.3771246314435,99.3320291838951,25.1136387598671,0,0
568,normal,0.99,30,0.013607010679128,12000,0.25,0.2,218.430599525851,218.437874675323,0.248495939566402,0.797232140259334,0.797232140259334,0.710056965762375,1,6.95432565318999,7.72066041672691,2.75671760933207,39.6403295849044,1558.74411044972,1595.57460362511,5.7508016431536,4.4071541543779,10.1579557975315,0.012,0.715303167244966,99.352543666296,99.3072669061485,25.1172878356995,0,0
569,normal,0.99,30,0.013607010679128,14000,0.25,0.2,218.734118234339,218.748847141585,0.138939583064971,0.562081875916484,0.562081875916484,0.568705844733896,1,6.96550790925308,7.54575682505684,2.18690431857037,31.3961931715741,1563.27020479481,1595.89412233387,6.24204902484451,4.22646013787708,10.4685091627216,0.012,0.683261352754702,99.334800048453,99.2916911291664,25.1199375708968,0,0
570,normal,0.99,30,0.013607010679128,16000,0.25,0.2,218.735053650385,218.999084668547,0.0782818919295377,0.279599132161743,0.279599132161743,0.454961514296819,1,6.96257409047853,7.43238697619205,1.75688971538198,25.2333360126762,1563.00303454522,1592.15011091318,7.10649939608022,4.07650334216216,11.1830027382424,0.012,0.662884513966431,99.2896009446545,99.2478080222014,25.1261632804892,0,0
571,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.99,30,0.013607010679128,17000,0.25,0.2,218.24139554532,218.158519373158,0.322589074163147,1.39969744356544,1.39969744356544,0.837036648564319,1,6.95344166886672,7.62270772409256,2.48836245931198,35.7860549899103,1555.66224297254,1588.71022301559,7.813463021055,4.33746689567542,12.1509299167304,0.012,0.697268076563285,99.2249759010292,99.1808662755613,25.1363105840422,0,0
572,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.99,30,0.013607010679128,18000,0.25,0.2,217.480865601346,217.815009108993,0.32173970692842,1.58180850576231,1.58180850576231,0.993177677730353,1,6.93287281949382,7.77458068805989,2.98272383079518,43.0229128451393,1545.57737407043,1581.1329800958,8.05878441882657,4.4585707008042,12.5173551196308,0.012,0.725329258501845,99.196624256207,99.1504674124278,25.1391645578366,0,0
573,R7_R8_R12_R15_R20_R30_f17_f18_f19,0.99,30,0.013607010679128,19000,0.25,0.2,217.697173779166,217.682915428359,0.284521458131969,1.43051460569042,1.43051460569042,1.05322025983679,1,6.92988113291042,7.71547749054179,2.80664226785046,40.5005831127686,1548.19602431115,1582.84668857371,8.39215836899433,4.39263044288128,12.7847888118756,0.012,0.714343114884685,99.1809771968755,99.1356103095511,25.142362782052,0,0
574,normal,0.99,30,0.013607010679128,20000,0.25,0.2,217.156994674909,216.898009110614,0.50270609649995,1.61568474801167,1.61568474801167,1.40999585881199,1,6.908834970678,7.72824825239272,2.88696164059841,41.7865190419376,1539.82479131998,1574.38581115194,9.09762024362701,4.49842725883367,13.5960475024607,0.012,0.716709852607334,99.1247672773099,99.0790546584972,25.1476221716054,0,0
575,normal,0.99,30,0.013607010679128,22000,0.25,0.2,218.374105865635,218.283693797595,0.230533610961681,0.965830674028612,0.965830674028612,0.780139182911393,1,6.95296682869484,7.4639809878983,1.93178831236051,27.7836549483889,1557.73954183624,1586.77022000356,9.44070512348403,4.15151301478442,13.5922181382684,0.012,0.668532146252487,99.1349873728455,99.0928277586207,25.1479371041061,0,0
576,normal,0.99,30,0.013607010679128,24000,0.25,0.2,219.072702910835,219.127074998972,0.0437507749021412,0.113142234021934,0.113142234021934,0.396784091376193,1,6.97414514782959,7.29681374148239,0.961745112945731,13.7901505139312,1567.89501947344,1592.43306533132,10.6644735414237,4.01357816827662,14.6780517097003,0.012,0.638921889334634,99.0725198111246,99.0325380513755,25.1572958530064,1,1
577,normal,0.6,45,0.190985931710274,2000,0.25,0.2,198.246988624658,193.358618488204,8.26884683224249,17.1303012466366,17.1303012466366,12.1097188689982,0,2.54833311477221,15.7171869715224,15.6383265480487,613.668851116688,303.588539795961,389.118746587418,2.72788243045181,17.8909877027938,20.6188701332456,0.012,2.96435959557354,93.6402224311444,92.7917895351809,25.1931238233612,0,0
578,normal,0.6,45,0.190985931710274,6000,0.25,0.2,217.074881333876,217.151593730521,0.518513970557869,1.53213389637106,1.53213389637106,1.29473012249062,1,2.79912962283645,4.6329536284678,4.28672586077876,153.144957125454,376.781371740857,415.269560875391,2.84930339029976,1.53842775431799,4.38773114461776,0.012,0.257571111882396,98.8488754436279,98.7821244361813,25.062223125233,0,0
579,normal,0.6,45,0.190985931710274,10000,0.25,0.2,218.378144824444,218.370017371918,0.275324102463504,0.934025621260458,0.934025621260458,0.740901194582774,1,2.81537537483585,3.26390704097648,2.74345156648899,97.4453208268523,381.581928632841,412.38647889459,3.6357853186552,0.93396434299455,4.56974966164975,0.012,0.12783707006563,98.8165920495716,98.7838892447398,25.0659560407279,0,0
580,normal,0.6,45,0.190985931710274,12000,0.25,0.2,218.655184309054,218.636662525466,0.249199563782688,0.837079472455214,0.837079472455214,0.619698852060757,1,2.82139649591271,3.29677190320342,2.78107878051757,98.5710014365742,382.539152614869,415.042065083086,3.6520750382304,0.946324072641601,4.598399110872,0.012,0.130424459781018,98.8122053543053,98.7789272902886,25.0660302255442,0,0
581,normal,0.6,45,0.190985931710274,14000,0.25,0.2,219.026404281179,219.019728770693,0.164589749936001,0.595961334058982,0.595961334058982,0.445577831503127,1,2.8259202203947,2.82242927337826,2.19557268766176,77.6940789699685,383.76932706696,412.193048923988,3.76451172896958,0.760896557073857,4.52540828604344,0.012,0.0955932840386703,98.834542971094,98.8102171374096,25.0649523600691,0,0
582,normal,0.6,45,0.190985931710274,16000,0.25,0.2,219.326388235965,219.32977672689,0.0651732471002442,0.394492577343195,0.394492577343195,0.304646942322713,1,2.82917382152032,2.35876689573468,1.55228898587357,54.8672186228349,384.871682082212,409.689777406255,4.13411694291655,0.584825548599166,4.71894249151571,0.012,0.0667653752209657,98.7887433131434,98.7718164751441,25.0675311794402,0,0
583,R45_R60_R80_R100_R120_f17_f18_f19,0.6,45,0.190985931710274,17000,0.25,0.2,218.855173663425,218.849606191792,0.265626242671526,0.496042941272918,0.496042941272918,0.522906276458276,1,2.81958347200934,2.93218877409294,2.33616513334268,82.8549733155387,383.202142431928,411.889966083457,4.75711816385117,0.762602750662257,5.51972091451342,0.012,0.103172772083,98.5800333258863,98.55387560875,25.0751983506823,0,0
584,R45_R60_R80_R100_R120_f17_f18_f19,0.6,45,0.190985931710274,18000,0.25,0.2,217.422740478751,217.345926968467,0.432622445317801,1.5995921664725,1.5995921664725,1.20639683251487,1,2.80596967859786,3.60454390761676,3.14534243787178,112.094669513446,377.981896030718,410.267990689555,5.2915252225488,1.17113610269235,6.46266132524115,0.012,0.155912841383245,98.3189614206822,98.279103984655,25.0826616860967,0,0
585,R45_R60_R80_R100_R120_f17_f18_f19,0.6,45,0.190985931710274,19000,0.25,0.2,217.469680186491,217.385429491788,0.439635364247394,1.5001932478165,1.5001932478165,1.18844114009647,1,2.80686738520769,3.61084549421333,3.15242208620714,112.311044790379,378.203249415466,411.087267486643,5.27480733908382,1.11360294787235,6.38841028695617,0.012,0.156458462196968,98.3389108614838,98.2989211798164,25.0819228177837,0,0
586,normal,0.6,45,0.190985931710274,20000,0.25,0.2,217.698014562912,217.484338094427,0.434819568141605,0.948993745652118,0.948993745652118,1.14348268435149,1,2.8040030459709,3.30342991631679,2.79391255306782,99.640139731033,379.097996711689,409.056401740796,5.80741253672674,1.03925024480077,6.8466627815275,0.012,0.130951790544201,98.2259988282989,98.1926818560566,25.0845636493337,0,0
587,normal,0.6,45,0.190985931710274,22000,0.25,0.2,218.571359529122,218.596761904412,0.271960117575616,0.47446715212317,0.47446715212317,0.637835497994375,1,2.82156480747145,2.69009081333569,2.02591056813696,71.8009582049077,382.276991619275,407.004910118513,5.61443231392984,0.717310734060879,6.33174304799071,0.012,0.0868390630079169,98.3706637336878,98.348686595682,25.0800642501433,0,0
588,normal,0.6,45,0.190985931710274,24000,0.25,0.2,219.120498690231,219.075271427505,0.17832821656908,0.195155362385934,0.195155362385934,0.420331169315812,1,2.82615083723128,2.19816351506406,1.29773195653539,45.918708210449,384.133537520474,405.063559624839,6.24316232615074,0.562090223106407,6.80525254925714,0.012,0.0579830740675053,98.2592536933868,98.244682285191,25.085335064034,0,0
589,normal,0.7,45,0.146133467375089,2000,0.25,0.2,202.311941716933,198.173547545981,5.407993867769,11.2259971504245,11.2259971504245,9.92111475182664,0,2.98309782643469,14.2268832609227,14.0573747469539,471.23411851883,434.70510723451,512.998409758398,2.61728627209537,15.4957187908842,18.1130050629796,0.012,2.42885048783906,95.9999380389008,95.4877556073878,25.1753038365434,0,0
590,normal,0.7,45,0.146133467375089,6000,0.25,0.2,217.518672820534,217.531202099736,0.513052496548331,1.23672866043051,1.23672866043051,1.12218086375635,1,3.26551672854984,4.1068316908466,3.33482270491988,102.122358638194,514.856705982126,550.189396965648,2.76388280868249,1.31464776870473,4.07853057738722,0.012,0.202392798443304,99.2140578842887,99.1753779472459,25.0626171809134,0,0
591,normal,0.7,45,0.146133467375089,10000,0.25,0.2,218.174902306695,218.132046504887,0.355770539910811,1.01937884915055,1.01937884915055,0.849069770505806,1,3.27840780526562,3.72766385958301,2.84891681372588,86.89940309287,518.348153997526,549.811815492602,3.69936770247848,1.1639458270547,4.86331352953318,0.012,0.166745734200495,99.0704879706633,99.0389245986396,25.0683153891391,0,0
592,normal,0.7,45,0.146133467375089,12000,0.25,0.2,218.618751322528,218.591778656645,0.276748904257046,0.862292180621625,0.862292180621625,0.640100610615713,1,3.28484570783114,3.68046865799515,2.78253201579269,84.7081495839842,520.430396297581,553.190795138563,4.02098018700967,1.14553167641725,5.16651186342691,0.012,0.162550194509816,99.017020118801,98.9864068114714,25.0709933404893,0,0
593,normal,0.7,45,0.146133467375089,14000,0.25,0.2,219.017810246014,219.029993392186,0.168866668582105,0.534803526384142,0.534803526384142,0.440912094461019,1,3.29070664686602,3.17484066048024,2.06268278702148,62.6820621943293,522.333676063059,550.205767602653,3.82619691334391,0.888820651671229,4.71501756501514,0.012,0.120955358633263,99.1053924197102,99.0826533862593,25.0670848773932,0,0
594,normal,0.7,45,0.146133467375089,16000,0.25,0.2,218.746035779699,218.848731450908,0.184655135946881,0.903983650211829,0.903983650211829,0.523303885950784,1,3.28805801139624,3.18643709097965,2.08389678001903,63.377737643203,521.025546820592,547.538765346766,4.5597771888979,0.842439979603082,5.40221716850098,0.012,0.12184057601725,98.97379706428,98.9508950920055,25.0733681430151,0,0
595,R45_R60_R80_R100_R120_f17_f18_f19,0.7,45,0.146133467375089,17000,0.25,0.2,218.098141015864,218.211501289388,0.441398924395578,1.15627801189773,1.15627801189773,0.812953959369105,1,3.27509053798374,3.59618065702463,2.67532631430957,81.6870948537683,517.580463352341,547.01779747109,5.21012125616773,1.23465775754227,6.44477901370999,0.012,0.155190183815497,98.7701395862896,98.7408974491054,25.0816987358212,0,0
596,R45_R60_R80_R100_R120_f17_f18_f19,0.7,45,0.146133467375089,18000,0.25,0.2,217.903619276785,217.769211711195,0.368871866890415,1.01682693075123,1.01682693075123,1.01399467672953,1,3.27104503242927,3.86717653204639,3.03151925191067,92.677392755406,516.850908266216,549.797954456523,5.46080168440942,1.2577425925542,6.71854427696361,0.012,0.179460651960124,98.7167806975122,98.6829557531982,25.0859435887271,0,0
597,R45_R60_R80_R100_R120_f17_f18_f19,0.7,45,0.146133467375089,19000,0.25,0.2,217.811514224467,217.795188288281,0.320170959117926,1.26453843700232,1.26453843700232,1.00218714169064,1,3.27532363852153,3.86425513260924,3.02877389886147,92.4725075482509,516.981017087628,549.921551620371,5.58897358171969,1.29960653345529,6.88858011517498,0.012,0.179189612758762,98.6850582374017,98.6513145520512,25.0878543221212,0,0
598,normal,0.7,45,0.146133467375089,20000,0.25,0.2,217.925124187036,218.119444274432,0.28270126271598,1.64741774898359,1.64741774898359,0.854798057076506,1,3.26991178076121,3.683783639276,2.79319770212801,85.4211944971119,516.332016309789,547.644174799457,6.08922412012652,1.1966344390651,7.28585855919162,0.012,0.162843142811971,98.6085542704182,98.5778969240643,25.0900927807163,0,0
599,normal,0.7,45,0.146133467375089,22000,0.25,0.2,218.589318720004,218.645530251078,0.228443383926779,1.26041743262259,1.26041743262259,0.615668067691812,1,3.28692857079944,3.11218180997828,1.97086510517393,59.9606916524681,520.366444265006,545.213931962514,5.92148443678775,0.872437812826171,6.79392224961392,0.012,0.116228107420317,98.7112228685679,98.6894638549266,25.0845294601052,0,0
600,normal,0.7,45,0.146133467375089,24000,0.25,0.2,219.207612675703,219.178991897584,0.112032691992652,0.375855143221602,0.375855143221602,0.373185501098409,1,3.29353012590353,2.65359078928433,1.09854688300459,33.3546936268943,523.272058622027,543.699306057519,6.62365182989559,0.723361547666037,7.34701337756163,0.012,0.0844985289236956,98.6153883708184,98.5996868460703,25.089759011385,0,0
601,normal,0.8,45,0.107429586587029,2000,0.25,0.2,200.106656450521,197.117285269987,4.2917465926182,11.9660246553392,11.9660246553392,10.4012339681876,0,3.3762824141594,13.3464031667794,13.0443708168595,386.353071714446,557.136836083179,631.08663330004,2.76911907028543,13.2888111618732,16.0579302321586,0.012,2.13751772988262,97.1985211352533,96.8374018864182,25.1619301764955,0,0
602,normal,0.8,45,0.107429586587029,6000,0.25,0.2,217.367886410496,217.296387180025,0.523248740532329,1.52844240000205,1.52844240000205,1.22891491817037,1,3.72633847624119,4.84338314418544,3.71881477276414,99.7980939325557,671.678138082602,709.201406633463,2.92131244738398,1.74924252848488,4.67055497586886,0.012,0.281500323376555,99.3094457010409,99.2681297187619,25.0676920400688,0,0
