sample_id,region,PF,R_ohm,L_H,fsw_Hz,StopTime_s,analysisWindow_s,Vout_rms_V,Vout_fund_rms_V,Vout_THD_fft_pct,THD_block_pct,THD_used_pct,Vout_error_pct,Vout_valid_2pct,Irms_A,IL_rms_A,IL_ripple_rms_A,IL_ripple_rms_pct_of_Irms,Pac_W,Pdc_W,Psw_4mos_W,Pcond_4mos_W,Pmos_total_4mos_W,R_L_filter_ohm,P_L_filter_W,eta_total_mosfet_pct,eta_with_filter_pct,Tj_final_C,Good_condition,Strict_condition
603,normal,0.8,45,0.107429586587029,10000,0.25,0.2,218.069998990546,218.05312965416,0.320941149391427,0.939999554927614,0.939999554927614,0.884941066290721,1,3.739414754187,4.37845520950986,3.07865183870321,82.3297772801495,676.311071053337,709.68505466849,3.94952727222456,1.55149541977391,5.50102269199847,0.012,0.230050440260208,99.1931761342366,99.1597186213321,25.0739698658349,0,0
604,normal,0.8,45,0.107429586587029,12000,0.25,0.2,218.580783459667,218.575270534161,0.275295238710528,0.809321705399014,0.809321705399014,0.64760430265423,1,3.74815004844109,4.16701694774477,2.76145513004041,73.6751489228384,679.461947429389,712.549252599382,4.10843276402338,1.41622877348345,5.52466153750683,0.012,0.208368362913506,99.1934643005884,99.163299485533,25.0742299202728,0,0
605,normal,0.8,45,0.107429586587029,14000,0.25,0.2,218.885961541382,218.85806557787,0.159521951698862,0.837257256382603,0.837257256382603,0.519061100968191,1,3.75459066164989,3.83694722016867,2.22626085321657,59.2943693158357,681.34480466318,710.403159099585,4.27865676157028,1.25267084980483,5.53132761137511,0.012,0.176665967644321,99.1947125032488,99.1692059775285,25.0742320353557,0,0
606,normal,0.8,45,0.107429586587029,16000,0.25,0.2,219.198042214351,219.210380935466,0.0748211704817407,0.265187299364038,0.265187299364038,0.358917756606277,1,3.75860505772733,3.53879124249516,1.65196828581018,43.9516325987453,683.431668902002,708.928743974562,4.83330720569054,1.08633224734391,5.91963945303444,0.012,0.150276521495525,99.1412739221225,99.1196661316425,25.0776999386188,0,0
607,R45_R60_R80_R100_R120_f17_f18_f19,0.8,45,0.107429586587029,17000,0.25,0.2,218.327857905011,218.247200623233,0.312513940056305,1.04283587354251,1.04283587354251,0.796726989439572,1,3.74111304558552,3.98318997312771,2.47973099093382,66.2832413968319,676.972237839634,706.060150643083,5.38596392529424,1.30457966031689,6.69054358561113,0.012,0.190389628344302,99.0213678779378,98.993799618805,25.0860916144356,0,0
608,R45_R60_R80_R100_R120_f17_f18_f19,0.8,45,0.107429586587029,18000,0.25,0.2,218.147828843815,218.034356603608,0.267808655864554,1.41465207618706,1.41465207618706,0.893474271087342,1,3.73714977181182,4.20097918099384,2.81927449584055,75.4391626770082,676.026616003078,707.908527268992,5.80365945036559,1.44351011646405,7.24716956682964,0.012,0.211778712949724,98.939346171347,98.9086897120343,25.0911807486023,0,0
609,R45_R60_R80_R100_R120_f17_f18_f19,0.8,45,0.107429586587029,19000,0.25,0.2,217.772630704029,217.976053911429,0.470078523295827,1.2127970877232,1.2127970877232,0.919975494805036,1,3.73357797740283,4.30140843386295,2.97275544081997,79.6221602658984,674.32009120963,707.220922558166,5.82170027156202,1.43508415943256,7.25678443099458,0.012,0.222025374178888,98.9352948008728,98.9030768758879,25.0905386532334,0,0
610,normal,0.8,45,0.107429586587029,20000,0.25,0.2,217.208435640018,217.265802435103,0.500390896984432,1.58785074447104,1.58785074447104,1.2428170749531,1,3.72021435556198,4.29464064103554,2.97164864332713,79.8784252548326,671.077562334932,702.448945127054,6.44220105793556,1.57349920523576,8.01570026317132,0.012,0.22132725882761,98.8196466222468,98.7874502263033,25.0968464384763,0,0
611,normal,0.8,45,0.107429586587029,22000,0.25,0.2,218.987053246051,218.944677291437,0.187582909046423,0.129901685871711,0.129901685871711,0.479692140255772,1,3.75195759207096,3.49812414534368,1.56906310128705,41.8198517116229,681.963523361768,705.839227330364,6.53078530641825,1.11495192319214,7.64573722961039,0.012,0.146842470434837,98.8912942927922,98.8702412830486,25.0924703524471,0,0
612,normal,0.8,45,0.107429586587029,24000,0.25,0.2,218.962845458194,218.90877085319,0.245771141910238,0.563418802939275,0.563418802939275,0.496013248549913,1,3.75659872820425,3.45236072796094,1.46515065988143,39.0020538760551,682.095200572932,703.942593410194,7.1599807012042,1.13257966197476,8.29256036317896,0.012,0.143025535151604,98.7988546680006,98.7783910487991,25.0984641001895,0,0
613,normal,0.9,45,0.0693740313302539,2000,0.25,0.2,199.478601732195,197.546525088336,5.43156790398509,9.404098027151,9.404098027151,10.2061249598472,0,3.78240420486686,15.074196556832,14.6534489452747,387.410973328022,693.161704659435,776.704698698097,2.74958715739348,16.456604524968,19.2061916823614,0.012,2.72677682200806,97.3038942685387,96.932858077752,25.1832747654066,0,0
614,normal,0.9,45,0.0693740313302539,6000,0.25,0.2,217.488601805213,217.480438069186,0.559044708322411,1.64968674995178,1.64968674995178,1.14525542309735,1,4.19290514841722,5.2416903236037,3.48255145140258,83.0581977919823,851.126756094722,887.441577137969,3.00077425732328,2.11941206346546,5.12018632078873,0.012,0.329703809382727,99.4020199002002,99.3637591972429,25.0715583686585,0,0
615,normal,0.9,45,0.0693740313302539,10000,0.25,0.2,218.156568187184,218.11832405498,0.314842420071841,1.09647682097282,1.09647682097282,0.855307247736438,1,4.20829662599183,4.74918409735966,2.66666025831185,63.3667370746082,856.719578057863,887.840926009815,4.23807261311669,1.7634597155127,6.00153232862938,0.012,0.270656995087367,99.3043485019231,99.2732040373053,25.0789143814859,0,0
616,normal,0.9,45,0.0693740313302539,12000,0.25,0.2,218.533135591008,218.52635610778,0.27402190547675,0.761049135581657,0.761049135581657,0.669838132827284,1,4.21350222458892,4.81458546767591,2.77174268800953,65.7823952681061,859.50333655629,893.076141765744,4.2438078676761,1.81340892875873,6.05721679643483,0.012,0.278162798706672,99.3001972221386,99.2682956447938,25.0797121531929,0,0
617,normal,0.9,45,0.0693740313302539,14000,0.25,0.2,218.984494189348,218.982652699671,0.13779535668119,0.504818053301352,0.504818053301352,0.462430591058672,1,4.22127322135133,4.47518407744743,2.11308863355319,50.0580872819395,863.090570518294,892.174146238147,4.59938577408941,1.58889772132693,6.18828349541634,0.012,0.240327270324468,99.2881129608936,99.2606706207162,25.0805363416359,0,0
618,normal,0.9,45,0.0693740313302539,16000,0.25,0.2,218.351070273367,218.238458340604,0.291269483190499,1.923067770512,1.923067770512,0.800700754270774,1,4.21532134927243,4.53416473930895,2.25589469063999,53.5165531574326,857.843801466468,885.805604577463,5.36685608405668,1.59240010497374,6.95925618903042,0.012,0.246703798598312,99.1952784940542,99.1669889630955,25.0875567195554,0,0
619,R45_R60_R80_R100_R120_f17_f18_f19,0.9,45,0.0693740313302539,17000,0.25,0.2,218.217923637311,218.087865605354,0.303556400077298,1.16107927605347,1.16107927605347,0.869151997566178,1,4.21064482770487,4.6786166730773,2.53761421245261,60.2666412459158,858.265568819149,887.785139142007,5.85730909394996,1.75923851252807,7.61654760647803,0.012,0.262673447683163,99.1203712997424,99.090311325972,25.0955834097817,0,0
620,R45_R60_R80_R100_R120_f17_f18_f19,0.9,45,0.0693740313302539,18000,0.25,0.2,216.983374041845,216.959113134513,0.386135206739464,1.9774562505688,1.9774562505688,1.38222130249393,1,4.18805527547963,5.1784537325092,3.39755116830322,81.1247928888456,847.823751213328,882.688989125592,6.22320853234877,2.11967522350786,8.34288375585663,0.012,0.321796596716861,99.0255537397627,98.9883482329432,25.1011759634225,0,0
621,R45_R60_R80_R100_R120_f17_f18_f19,0.9,45,0.0693740313302539,19000,0.25,0.2,217.650635534503,217.691663866424,0.440850920878805,1.32128220075164,1.32128220075164,1.04924369707982,1,4.19710693776445,4.90319998798184,2.94490697691437,70.1651642567618,853.379218615463,885.353203883634,6.30528028158989,1.86485783487262,8.17013811646251,0.012,0.288496441465742,99.0516923896904,99.0185352700879,25.0997124433708,0,0
622,normal,0.9,45,0.0693740313302539,20000,0.25,0.2,217.487634913056,217.740729972886,0.371828835999091,0.87470256535137,0.87470256535137,1.02694092141555,1,4.19199850483366,4.78865278081793,2.75407047926171,65.6982695982853,851.224997345488,881.592216061707,6.90529956695169,1.87320400596945,8.77850357292114,0.012,0.275174345462823,98.9792479259042,98.9475877783897,25.1023003663651,0,0
623,normal,0.9,45,0.0693740313302539,22000,0.25,0.2,218.858647603723,218.796399742193,0.201078405716435,0.644419494286031,0.644419494286031,0.547091026275785,1,4.21276056997131,4.26778665625417,1.63393562717932,38.7853902456756,861.213172407719,886.028333728159,7.02821927845613,1.48137010075207,8.5095893792082,0.012,0.218568035319613,99.0215744886653,98.996695855764,25.1013174719575,0,0
624,normal,0.9,45,0.0693740313302539,24000,0.25,0.2,219.200946275838,219.212396817506,0.0771073983611022,0.236854967271193,0.236854967271193,0.358001446588193,1,4.22448107539312,4.09485177927922,1.08371536997599,25.6532187181154,864.611865270294,886.440546779811,7.81969268887304,1.42728422422877,9.24697691310181,0.012,0.201213733131194,98.9418225842978,98.9190455984943,25.106872031706,0,0
625,normal,0.95,45,0.0470805300494573,2000,0.25,0.2,203.309785702073,203.499556302681,3.88152917167254,7.82416783877914,7.82416783877914,7.50020168059963,0,4.07519660228268,14.2802377193342,13.6935686324416,336.022282330409,806.382175859598,883.144205955955,2.88353378795625,15.0113997900419,17.8949335779981,0.012,2.44710227184836,97.8290148576117,97.5394411386858,25.1723504173908,0,0
626,normal,0.95,45,0.0470805300494573,6000,0.25,0.2,217.417576791525,217.312470505293,0.561347886856313,1.48145420472294,1.48145420472294,1.22160431577572,1,4.42355714911849,5.55394990516873,3.38469591416403,76.5152523199234,947.601387170152,984.699630347473,3.05382160788361,2.31703538712594,5.37085699500955,0.012,0.370156314589485,99.4364099240147,99.3978015341906,25.0739477660129,0,0
627,normal,0.95,45,0.0470805300494573,10000,0.25,0.2,218.074656847906,218.034896977812,0.372598544774396,1.10066718585221,1.10066718585221,0.893228646449222,1,4.44010265164693,5.21497026283781,2.77236184453836,62.4391385075304,953.441551437668,985.718844512244,4.30670639843213,2.0866705248496,6.39337692328172,0.012,0.326350978107392,99.3339087030101,99.3001459186091,25.0826456662353,0,0
628,normal,0.95,45,0.0470805300494573,12000,0.25,0.2,218.537036163566,218.536405889088,0.26100757132864,0.834347972151114,0.834347972151114,0.665270050414428,1,4.44865903976564,5.27180942778802,2.86327745668468,64.3627086519879,957.897023350799,992.303343876902,4.66950995005547,2.13995347390009,6.80946342395557,0.012,0.333503695714976,99.2941414287861,99.259826826846,25.0860325060411,0,0
629,normal,0.95,45,0.0470805300494573,14000,0.25,0.2,218.780056376272,218.760300663718,0.207870203036783,0.61723349480322,0.61723349480322,0.563499698310091,1,4.45347029495494,4.96588145642037,2.24107213092456,50.3219283501977,959.94291962603,989.901282805931,4.85659318550092,1.92220072661017,6.77879391211109,0.012,0.295919743670636,99.2987853880616,99.2683986917827,25.0855559983864,0,0
630,normal,0.95,45,0.0470805300494573,16000,0.25,0.2,219.130896368648,219.115588863024,0.0734866056947603,0.437287629928997,0.437287629928997,0.402005062261759,1,4.45944025432622,4.74089759134238,1.66586137417508,37.3558401765555,962.78149629788,989.376694991938,5.49793342823685,1.82005509906301,7.31798852729986,0.012,0.269713319659152,99.245645560917,99.2180603154485,25.0902967913738,0,0
631,R45_R60_R80_R100_R120_f17_f18_f19,0.95,45,0.0470805300494573,17000,0.25,0.2,218.208568284124,218.280557314389,0.23930810090303,1.18286180618521,1.18286180618521,0.78156485709587,1,4.42979410109422,5.1694485347287,2.68130690191746,60.5289284496349,952.548296977497,984.671139975222,6.17408275562791,2.13839204805951,8.31247480368742,0.012,0.320678377838505,99.1348928952237,99.1018185816947,25.1010684856872,0,0
632,R45_R60_R80_R100_R120_f17_f18_f19,0.95,45,0.0470805300494573,18000,0.25,0.2,217.711325957628,217.663770806477,0.453662308273261,1.30534714027548,1.30534714027548,1.06192236069228,1,4.42397548006021,5.34055951692472,3.01344608433415,68.1162474321204,950.199267798298,983.242006281685,6.44601810092245,2.2060312834607,8.65204938438315,0.012,0.342258911445783,99.0976651719263,99.0623051988678,25.1041485751342,0,0
633,R45_R60_R80_R100_R120_f17_f18_f19,0.95,45,0.0470805300494573,19000,0.25,0.2,217.752805970436,217.865858912491,0.340435847949603,1.43217792017045,1.43217792017045,0.970064130686113,1,4.43111723661168,5.30101084759798,2.9412515145123,66.3771991905449,951.363688238256,984.488373898234,6.57667250793109,2.29276139559371,8.8694339035248,0.012,0.337208592076217,99.0763249362049,99.0415441534024,25.1056098616903,0,0
634,normal,0.95,45,0.0470805300494573,20000,0.25,0.2,217.33980649801,217.309781454372,0.436495764254789,1.48760711493809,1.48760711493809,1.22282661164927,1,4.4299832347332,5.27325479135375,2.90398322894984,65.5529169090577,948.490859184469,979.753081352598,7.23608101489318,2.25914726381256,9.49522827870574,0.012,0.333686593134423,99.0088344284989,98.9743595887376,25.1095288263439,0,0
635,normal,0.95,45,0.0470805300494573,22000,0.25,0.2,218.430824525309,218.317562482001,0.272678374263408,1.08555759493542,1.08555759493542,0.764744326363016,1,4.45097362349272,4.86384005010316,2.02083561788098,45.402102749268,957.053857454045,982.915113381784,7.34232296312493,1.91659711933721,9.25892008246214,0.012,0.28388328039585,99.0418299025222,99.0127419481469,25.1077359233284,0,0
636,normal,0.95,45,0.0470805300494573,24000,0.25,0.2,219.09292200093,219.119131027196,0.0969085272420043,0.529317491271552,0.529317491271552,0.400394987638037,1,4.46077142802346,4.56649959606824,1.07648311638485,24.1322186925376,962.79654876069,984.455687041984,8.21289722410208,1.70214512358618,9.91504234768826,0.012,0.250235022730697,98.9806801483274,98.9552234119153,25.112867468956,0,0
637,normal,0.99,45,0.020410516018692,2000,0.25,0.2,199.716791147541,197.052844485721,5.38965777936923,19.9904903651951,19.9904903651951,10.4305252337634,0,4.25403144950268,14.0451537272168,13.314957648916,312.996220337594,859.319166328921,934.987261623632,2.90129835319935,14.1497876187452,17.0510859719446,0.012,2.36719611865384,98.0543513512494,97.7902066054515,25.1893990818254,0,0
638,normal,0.99,45,0.020410516018692,6000,0.25,0.2,217.565828070471,217.539199570333,0.442889191870672,1.28225340184005,1.28225340184005,1.11854564984841,1,4.61442726336762,5.95573662509376,3.33611391723071,72.2974646001032,1030.63944010277,1067.69121072739,3.19994643448818,2.67511510264473,5.87506153713291,0.012,0.425649584969798,99.4331906087336,99.3923746597467,25.0785637341581,0,0
639,normal,0.99,45,0.020410516018692,10000,0.25,0.2,218.139347391557,218.090457932497,0.292577515064142,0.987825870271784,0.987825870271784,0.867973667046894,1,4.62909038858066,5.66684810832635,2.76384307384562,59.705964710986,1036.49182918315,1069.19449175698,4.61629311703028,2.45367040972255,7.06996352675283,0.012,0.385358009794104,99.322516062188,99.2858525901999,25.0887531727157,0,0
640,normal,0.99,45,0.020410516018692,12000,0.25,0.2,218.533367352402,218.504312548956,0.215404310540979,0.837914173766494,0.837914173766494,0.67985793229251,1,4.63718190456743,5.71885087457641,2.85335600382256,61.5321128768342,1039.89338260397,1075.15259162903,4.80597407099892,2.46142477216453,7.26739884316345,0.012,0.39246306390772,99.3059901619768,99.2687854343245,25.090459022767,0,0
641,normal,0.99,45,0.020410516018692,14000,0.25,0.2,218.854817791815,218.851525536592,0.157316735955118,0.491749566230232,0.491749566230232,0.52203384700342,1,4.64486318061084,5.39871523972397,2.12344553109557,45.7159974046063,1043.06608897259,1072.99217253296,5.01412821155557,2.20542056075453,7.2195487723101,0.012,0.349753514875535,99.3126109209861,99.279550037039,25.0897249143326,0,0
642,normal,0.99,45,0.020410516018692,16000,0.25,0.2,219.044418390686,219.037395012972,0.106714727235671,0.372427920453789,0.372427920453789,0.437547721376254,1,4.64855928771836,5.27897932065605,1.78545548029813,38.4087922685069,1044.85837448158,1072.45344041646,5.85005087405221,2.19202045821316,8.04207133226536,0.012,0.334411472014971,99.2361983163518,99.2046899372599,25.096534497411,0,0
643,R45_R60_R80_R100_R120_f17_f18_f19,0.99,45,0.020410516018692,17000,0.25,0.2,218.290325387376,218.170438803767,0.325447084451358,0.514618737226297,0.514618737226297,0.831618725560307,1,4.63175662892147,5.53096979471755,2.46693991040633,53.2614320666664,1037.57984054098,1067.5938990425,6.41585400424106,2.42192184392504,8.8377758481661,0.012,0.367099522440935,99.1554255481036,99.1206524865439,25.1038810911962,0,0
644,R45_R60_R80_R100_R120_f17_f18_f19,0.99,45,0.020410516018692,18000,0.25,0.2,217.606533114241,217.552683435673,0.316000106661686,1.36245278228454,1.36245278228454,1.11241662014878,1,4.61346691363731,5.84678408580656,3.13557904569986,67.9657859132175,1029.70789596331,1064.75475436256,6.7868028002373,2.67344056509007,9.46024336532738,0.012,0.41021860975249,99.0896330432687,99.0505321797335,25.1104343884693,0,0
645,R45_R60_R80_R100_R120_f17_f18_f19,0.99,45,0.020410516018692,19000,0.25,0.2,217.172656279272,217.115298507531,0.716454212329082,1.6788840802994,1.6788840802994,1.3112279511221,1,4.6075844036339,5.86725528124968,3.18928731174813,69.2182070334471,1026.93959274153,1061.7793744137,6.79327105038434,2.46188631493094,9.25515736531529,0.012,0.413096214424227,99.1068129456976,99.0673181170632,25.1094609409508,0,0
646,normal,0.99,45,0.020410516018692,20000,0.25,0.2,217.294493133276,217.084307865082,0.538130920764033,1.30432186973306,1.30432186973306,1.325314606781,1,4.60995648461396,5.70934718338,2.88370879762339,62.5539266422138,1027.2526153935,1058.72590317511,7.51763635139282,2.45124290000002,9.96887925139284,0.012,0.391159743124429,99.0388861682041,99.0015504388169,25.114136120731,0,0
647,normal,0.99,45,0.020410516018692,22000,0.25,0.2,218.45947704095,218.709491729418,0.222978967316322,1.11088964796797,1.11088964796797,0.586594668446465,1,4.64013518013887,5.35298895019918,2.02702156660214,43.6845369350097,1039.32482619066,1066.28282284148,7.73880861035522,2.29279492659953,10.0316035369548,0.012,0.343853888411455,99.0440232457947,99.0115790585838,25.1145383526267,0,0
648,normal,0.99,45,0.020410516018692,24000,0.25,0.2,219.062987559576,219.04957350411,0.151705491091436,0.406807015016162,0.406807015016162,0.432012043586473,1,4.65186163316265,5.10356746584203,1.16739868549793,25.0953011408521,1046.06933162815,1068.28014994864,8.71205645048474,2.09165567689084,10.8037121273756,0.012,0.312556810540814,98.977766327639,98.948503561535,25.1208741191525,0,0
649,normal,0.6,60,0.254647908947033,2000,0.25,0.2,200.627593509469,196.228622185296,5.34387784305336,15.5981392705197,15.5981392705197,10.8051717339561,0,1.94439763302578,14.0627265565468,14.0099797486663,720.530590590394,235.472396470887,313.196895473564,2.67150852748457,15.2374473982874,17.908955925772,0.012,2.37312333845048,92.9320150214779,92.0697070086746,25.1821612340121,0,0
650,normal,0.6,60,0.254647908947033,6000,0.25,0.2,217.29476553172,217.309147323523,0.530806363151894,1.3818891732604,1.3818891732604,1.2231148529442,1,2.10144571214133,4.08130072880646,3.854913999771,183.441046204469,283.150479660758,319.993888432134,2.69209128256245,1.27665163911482,3.96874292167727,0.012,0.199884187667474,98.6177369505318,98.5491298660203,25.059759359191,0,0
651,normal,0.6,60,0.254647908947033,10000,0.25,0.2,218.298516183322,218.282752996934,0.305434765106083,1.05226785380102,1.05226785380102,0.780566819575677,1,2.11249873292967,3.21631872449939,2.92086372168444,138.265821235959,285.959719306293,317.764941976495,3.58412257575996,0.915136972609836,4.4992595483698,0.012,0.124136473650785,98.4509827976015,98.4089247522875,25.0646351869703,0,0
652,normal,0.6,60,0.254647908947033,12000,0.25,0.2,218.735078694325,218.742298235789,0.23477431856359,0.831428878242463,0.831428878242463,0.571682620095776,1,2.11658044100476,3.08400696014308,2.77309023890922,131.017474468998,287.015782944707,319.720420994772,3.65624764394327,0.853398933361769,4.50964657730504,0.012,0.114133187162532,98.4530863792229,98.4145567489146,25.0656103639486,0,0
653,normal,0.6,60,0.254647908947033,14000,0.25,0.2,219.054471418554,219.046716560766,0.160108385265165,0.538832142750139,0.538832142750139,0.433310654197137,1,2.11963781746005,2.56412609708769,2.17914950186158,102.807634583197,287.92872645056,316.147718378016,3.64938406153525,0.634034767927589,4.28341882946283,0.012,0.0788969117011939,98.5341407266429,98.5075438137093,25.0624934187912,0,0
654,normal,0.6,60,0.254647908947033,16000,0.25,0.2,219.353345250923,219.353221379207,0.0693223167700399,0.261780064260958,0.261780064260958,0.293990282178746,1,2.1217779443153,2.01376584450442,1.49119948907313,70.2806574584475,288.573585056368,312.867727555356,4.00980907200858,0.479336470363201,4.48914554237178,0.012,0.0486630345179113,98.4681963710635,98.4518484523439,25.0645749413497,0,0
655,R45_R60_R80_R100_R120_f17_f18_f19,0.6,60,0.254647908947033,17000,0.25,0.2,218.877756598296,218.857535141138,0.186096092304156,0.729573569803202,0.729573569803202,0.519302208573565,1,2.1163001683935,2.59905904303636,2.22080689510082,104.938180711229,287.315462934235,314.75624262105,4.57305613058368,0.666842590379262,5.23989872096294,0.012,0.0810612949102687,98.2089206325541,98.1817164240077,25.0725819502733,0,0
656,R45_R60_R80_R100_R120_f17_f18_f19,0.6,60,0.254647908947033,18000,0.25,0.2,216.740042880417,216.660928982122,0.779578002786215,1.54633008239496,1.54633008239496,1.51775955358071,1,2.09694785245106,3.68525030072587,3.43412944939541,163.76799477304,281.56095569603,315.369265139235,5.32843179055134,1.27462547623256,6.6030572667839,0.012,0.162972837348002,97.7085767237577,97.6533483033665,25.084342707393,0,0
657,R45_R60_R80_R100_R120_f17_f18_f19,0.6,60,0.254647908947033,19000,0.25,0.2,217.732096522164,217.515094804539,0.353040367734133,1.64006971641122,1.64006971641122,1.12950236157325,1,2.10792459058914,3.33392400296435,3.05128899093388,144.753232850758,284.172880801111,316.644133092201,5.22071507075913,1.00983457443632,6.23054964519546,0.012,0.133380591090502,97.8545192680334,97.8095958947292,25.0814362736291,0,0
658,normal,0.6,60,0.254647908947033,20000,0.25,0.2,216.098752994861,216.101567140676,0.864520007354508,2.04866547485004,2.04866547485004,1.77201493605637,1,2.09231476588502,3.66306364656809,3.41209979309811,163.07774760911,280.15632518123,313.343747123366,6.06658844807764,1.23327053287084,7.29985898094847,0.012,0.161016423345704,97.4605315929366,97.4059703699551,25.0884280584299,0,0
659,normal,0.6,60,0.254647908947033,22000,0.25,0.2,218.785874494949,219.009152669453,0.138695734740728,0.164222053522979,0.164222053522979,0.45038515024881,1,2.11565537341672,2.3030738938969,1.86618933081481,88.2085690450127,287.153369142178,311.419320004362,5.50462638261934,0.613396713565884,6.11802309618522,0.012,0.063649792328993,97.9138697949738,97.8926237909662,25.0779898948301,0,0
660,normal,0.6,60,0.254647908947033,24000,0.25,0.2,219.29760921398,219.273075976834,0.136229136214791,0.346086211259639,0.346086211259639,0.3304200105301,1,2.12191965332107,1.78607829106184,1.1661541119784,54.9575055847765,288.523560630323,309.189013392423,5.93057572353601,0.428570551084827,6.35914627462084,0.012,0.0382809079416288,97.8434997625443,97.8307996219579,25.0810030149107,0,0
661,normal,0.7,60,0.194844623166785,2000,0.25,0.2,199.988146721771,197.573795898261,5.16539526445766,12.6745384237866,12.6745384237866,10.1937291371539,0,2.22974900918471,13.9759896051541,13.8811920053651,622.545046468731,318.401911811292,397.022939042357,2.84794972207221,14.2890420242928,17.136991746365,0.012,2.3439394253205,94.8926960287869,94.2344124372521,25.1638104315193,0,0
662,normal,0.7,60,0.194844623166785,6000,0.25,0.2,217.655142341131,217.584370514467,0.461794172744482,1.39524107977521,1.39524107977521,1.09801340251516,1,2.4519438785971,3.86343731029515,3.42184846425922,139.556557314723,386.717006382238,422.312976588786,2.67679149569681,1.22721277564512,3.90400427134193,0.012,0.179113774206968,99.0005646995768,98.9551901879439,25.0608175687576,0,0
663,normal,0.7,60,0.194844623166785,10000,0.25,0.2,218.311632760625,218.284740431199,0.322087303522576,0.913738016501764,0.913738016501764,0.77966344036426,1,2.45931109583051,3.37241225131453,2.85250019387017,115.987773921985,389.246489305872,420.584862732249,3.57799525455308,0.956308902557399,4.53430415711048,0.012,0.136477972713796,98.8485207424072,98.8142733338904,25.065783094151,0,0
664,normal,0.7,60,0.194844623166785,12000,0.25,0.2,218.679016112371,218.660237552812,0.226072846550729,0.834798124512448,0.834798124512448,0.60898293054021,1,2.46379558564673,3.38214477061949,2.86199809161085,116.162156807323,390.523709901361,423.69264803967,3.90996279569968,0.967735914354126,4.8776987100538,0.012,0.137266838993145,98.766393188334,98.7321175247057,25.0682962637185,0,0
665,normal,0.7,60,0.194844623166785,14000,0.25,0.2,218.893194086486,218.865448116749,0.215099601148002,0.817026402316043,0.817026402316043,0.515705401477724,1,2.46760600032436,2.85738959842708,2.21601349582863,89.8041865491224,391.334029098895,419.652490923884,3.74991898855248,0.73584254320769,4.48576153176017,0.012,0.0979761038063912,98.8667162082489,98.8422500779964,25.0647241900866,0,0
666,normal,0.7,60,0.194844623166785,16000,0.25,0.2,219.255240111346,219.249809671405,0.0822232719726294,0.346841013849193,0.346841013849193,0.340995603906642,1,2.47061578506793,2.53597227019509,1.77936767902829,72.021221987755,392.610817111333,418.197030304688,4.21611071215309,0.639419385652833,4.85553009780593,0.012,0.0771738642623811,98.7783795705222,98.7592040366424,25.0673850032038,0,0
667,R45_R60_R80_R100_R120_f17_f18_f19,0.7,60,0.194844623166785,17000,0.25,0.2,218.45862884045,218.527319118491,0.288938259108123,1.11720601761511,1.11720601761511,0.669400400685912,1,2.45900528344633,3.15773161169098,2.59376281597585,105.48016441594,388.766411993655,418.836362287024,4.91673959016514,0.928688028914472,5.84542761907961,0.012,0.11965522717767,98.5186892454073,98.4888252079616,25.0781983842853,0,0
668,R45_R60_R80_R100_R120_f17_f18_f19,0.7,60,0.194844623166785,18000,0.25,0.2,217.510781605457,217.27867224481,0.554635368294311,1.61034104900482,1.61034104900482,1.23696716145009,1,2.4517141204605,3.56298276872012,3.07944449614884,125.603734564715,386.301172198333,418.401524135877,5.2595428609301,1.08585479621272,6.34539765714282,0.012,0.152338154522358,98.3839416553471,98.3457856732382,25.0823615817765,0,0
669,R45_R60_R80_R100_R120_f17_f18_f19,0.7,60,0.194844623166785,19000,0.25,0.2,217.871343484954,217.858975958705,0.339661911646253,1.21562783181561,1.21562783181561,0.973192746043258,1,2.45326005646797,3.44363888021304,2.93870535882298,119.787763676955,387.678349423678,418.859738963396,5.28238367131024,1.05068645633601,6.33307012764625,0.012,0.142303784847779,98.3926683813231,98.3571450606414,25.0826570184103,0,0
670,normal,0.7,60,0.194844623166785,20000,0.25,0.2,217.412787856574,217.424814492713,0.561229409244243,2.10370554405598,2.10370554405598,1.17053886694852,1,2.44833913787953,3.30106904935573,2.77236855225321,113.234662198568,385.395283861742,415.15828515856,5.70721991876527,0.93277506182975,6.63999498059501,0.012,0.130764682423372,98.3062761595837,98.2734967050785,25.0838702445335,0,0
671,normal,0.7,60,0.194844623166785,22000,0.25,0.2,218.725703127069,218.751416167012,0.275972534420787,1.02659279465576,1.02659279465576,0.567538105903793,1,2.46578119437129,2.62772670240811,1.91213678030459,77.5468960777815,390.802770011,414.839925998171,5.58161022481932,0.654660751105257,6.23627097592457,0.012,0.0828593714705832,98.4293053498157,98.408768103272,25.0801333892741,0,0
672,normal,0.7,60,0.194844623166785,24000,0.25,0.2,219.453583254913,219.452437378698,0.0276456679821904,0.107317180499176,0.107317180499176,0.24889210059186,1,2.47192091756127,1.97200353943917,0.785975373054139,31.7961374682472,393.243921287111,413.281709290065,6.27728924412756,0.482169832581633,6.7594590767092,0.012,0.0466655755147272,98.3101495115963,98.2986816971254,25.0844962383713,0,0
673,normal,0.8,60,0.143239448782706,2000,0.25,0.2,198.676982186184,190.094945652717,8.47433580717404,23.1397043492311,23.1397043492311,13.5932065214924,0,2.52208528690125,18.1508828568858,18.033076880527,715.006624644452,398.174253687892,496.036496488277,3.10903590133763,24.6858770965128,27.7949129978504,0.012,3.95345458181269,93.4749002576621,92.6153298270144,25.2520987290686,0,0
674,normal,0.8,60,0.143239448782706,6000,0.25,0.2,217.405111724917,217.467606573257,0.559056205269,1.27703826800608,1.27703826800608,1.15108792124691,1,2.7967488422363,4.05669152670549,3.31409703286924,118.498199867646,504.304934567155,539.008799129034,2.80067703501961,1.34934408125216,4.15002111627177,0.012,0.197480953714129,99.1837976855406,99.1452902302546,25.0620359879758,0,0
675,normal,0.8,60,0.143239448782706,10000,0.25,0.2,218.006881327244,218.002024332372,0.40154935299194,1.0990119956678,1.0990119956678,0.908170758012842,1,2.80399128393473,3.64908216761876,2.79482748034622,99.6731871585687,506.943392838868,537.929712894824,3.7299996094728,1.14825498566803,4.87825459514083,0.012,0.159789607992399,99.0468838862917,99.0159713148506,25.0687953810594,0,0
676,normal,0.8,60,0.143239448782706,12000,0.25,0.2,218.709521280593,218.711383099416,0.22959281358484,0.808547503790365,0.808547503790365,0.585734954811091,1,2.81307778161017,3.60841051105114,2.73500726244376,97.2247294519625,510.234570116956,542.93034569458,3.7876065282365,1.0896026175045,4.877209145741,0.012,0.156247516995172,99.0531746036322,99.0231381725363,25.0689420704087,0,0
677,normal,0.8,60,0.143239448782706,14000,0.25,0.2,218.988797713588,218.966562274359,0.152762619412291,0.524378992088289,0.524378992088289,0.469744420745777,1,2.81662338889196,3.18725754001335,2.14582852199374,76.1844317013177,511.594309442647,539.651477705691,3.89345066117851,0.923303025638867,4.81675368681738,0.012,0.121903327516464,99.0672636527909,99.0438834817825,25.0683169165269,0,0
678,normal,0.8,60,0.143239448782706,16000,0.25,0.2,219.191325258154,219.188216269505,0.0827119644899268,0.424162784570214,0.424162784570214,0.368992604770517,1,2.81884308737277,2.91071462517433,1.70481784774303,60.4793454229466,512.343924239117,537.890928924277,4.4133715855717,0.792974227576221,5.20634581314792,0.012,0.101667115550445,98.9940405571381,98.9745980749653,25.0713361967112,0,0
679,R45_R60_R80_R100_R120_f17_f18_f19,0.8,60,0.143239448782706,17000,0.25,0.2,218.771671966655,218.775256346033,0.230479562256781,0.799509341010319,0.799509341010319,0.556701660893992,1,2.81366762952946,3.28441289398831,2.29032626472265,81.4000289403646,511.40546180401,538.737820451634,4.99378008804987,1.02262721561125,6.01640730366112,0.012,0.12944841669836,98.8372336650484,98.8125127862185,25.0803852130593,0,0
680,R45_R60_R80_R100_R120_f17_f18_f19,0.8,60,0.143239448782706,18000,0.25,0.2,217.791450674282,217.833709826178,0.346320354867436,1.25933063541407,1.25933063541407,0.984677351737069,1,2.79885835903937,3.7996763079758,2.99074170981153,106.855772109812,505.819006820421,537.691105294146,5.48605878046919,1.33168787995939,6.81774666042858,0.012,0.173250480544712,98.6700628438879,98.6367276209573,25.0862308723288,0,0
681,R45_R60_R80_R100_R120_f17_f18_f19,0.8,60,0.143239448782706,19000,0.25,0.2,217.798778732637,217.644028893225,0.409249764769351,1.64244002533688,1.64244002533688,1.07089595762479,1,2.801454987954,3.82956433246802,3.02839177830974,108.100675946305,505.353409072626,538.397547580161,5.44437985126822,1.15092340802566,6.59530325929388,0.012,0.175986755718134,98.7117257841606,98.6778044435125,25.0854633268621,0,0
682,normal,0.8,60,0.143239448782706,20000,0.25,0.2,217.652911638232,217.612671861234,0.477982695341828,1.92852316618733,1.92852316618733,1.08514915398463,1,2.80155572369547,3.5882224445916,2.71814483046613,97.0226937653298,504.634169272347,534.080014670271,6.0527832721826,1.19293486039188,7.24571813257447,0.012,0.154504083742451,98.5844886054601,98.5547411776772,25.0886123475023,0,0
683,normal,0.8,60,0.143239448782706,22000,0.25,0.2,218.922953604369,218.886807249977,0.219306716848781,0.346935539092401,0.346935539092401,0.505996704555723,1,2.81317146758535,2.9293463791977,1.74069239722792,61.8765125867715,511.131615554004,535.529316836255,5.97665296166778,0.79554960015742,6.7722025618252,0.012,0.102972842511824,98.692382190488,98.6727634609543,25.0850684092989,0,0
684,normal,0.8,60,0.143239448782706,24000,0.25,0.2,219.202833608853,219.182635982285,0.155888659239543,0.255297448556398,0.255297448556398,0.371529098961244,1,2.81923842812517,2.61194278248624,1.12089841853045,39.7589081983344,512.539127134834,533.002651724212,6.50635207876623,0.665699004617918,7.17205108338415,0.012,0.0818669411877836,98.6199929145313,98.6044603535726,25.0882247497589,0,0
685,normal,0.9,60,0.0924987084403385,2000,0.25,0.2,193.493277428784,185.76396138809,8.07134442512866,13.6626060788761,13.6626060788761,15.5618357326865,0,2.64694790352759,19.5841474854155,19.4161029258878,733.527958748714,468.383716579808,576.024924293895,3.26526634626258,27.1420615596068,30.4073279058694,0.012,4.60246599276609,93.9037943359181,93.0452432997476,25.260315465592,0,0
686,normal,0.9,60,0.0924987084403385,6000,0.25,0.2,217.423767202248,217.39966052511,0.537670750543657,1.56240515966522,1.56240515966522,1.18197248858624,1,3.14288401804257,4.52769244891593,3.38977143659742,107.855441598784,637.597731754076,673.842230212113,2.9462367853086,1.62698258259835,4.57321936790694,0.012,0.245999986943644,99.2878501651442,99.2498299824543,25.0666083897665,0,0
687,normal,0.9,60,0.0924987084403385,10000,0.25,0.2,218.25159030622,218.272639218974,0.29973003861696,0.975715898240003,0.975715898240003,0.785163991375438,1,3.15554800280194,4.14035073762158,2.83964405253047,89.9889353611174,642.901576750381,675.003437462348,3.84574398944127,1.3643967518802,5.21014074132147,0.012,0.205710050766283,99.1961045294034,99.164629768998,25.071779446527,0,0
688,normal,0.9,60,0.0924987084403385,12000,0.25,0.2,218.604170060714,218.601705820708,0.247318807530445,0.7655852760176,0.7655852760176,0.635588263314562,1,3.15987910436254,4.12532462438675,2.81246542177677,89.0054754909411,645.007862177747,678.636579821835,4.14331357680284,1.39421475936768,5.53752833617053,0.012,0.20421963907886,99.1487867846091,99.1176716995805,25.0742538331906,0,0
689,normal,0.9,60,0.0924987084403385,14000,0.25,0.2,218.849468815717,218.847615810586,0.135793708028561,0.597192474124916,0.597192474124916,0.52381099518814,1,3.1647751396828,3.81687024011828,2.33225270962398,73.6941048474533,646.497714346087,676.34437929305,4.26578805409828,1.19589073444273,5.46167878854101,0.012,0.174821981158807,99.1622670298098,99.1356839375926,25.0729152295825,0,0
690,normal,0.9,60,0.0924987084403385,16000,0.25,0.2,219.151245601197,219.193581693454,0.0760069076645474,0.369921584174135,0.369921584174135,0.366553775702711,1,3.16707336829693,3.50510262986859,1.76958691017956,55.8745158193523,648.134113512163,673.655652858865,4.8040021340333,1.04442293934381,5.8484250733771,0.012,0.14742893335094,99.1057215249162,99.0833849075176,25.0771605178994,0,0
691,R45_R60_R80_R100_R120_f17_f18_f19,0.9,60,0.0924987084403385,17000,0.25,0.2,218.468111807884,218.661310971103,0.213581539017653,1.16853183549085,1.16853183549085,0.608495013134816,1,3.16092296954866,3.95813250078962,2.56327394391091,81.0925786108897,644.287957225878,673.811644122237,5.42270866515792,1.25902792831842,6.68173659347635,0.012,0.188001754725686,98.9735717873019,98.944996212915,25.0852847276285,0,0
692,R45_R60_R80_R100_R120_f17_f18_f19,0.9,60,0.0924987084403385,18000,0.25,0.2,217.815532339189,217.849312330249,0.423771244598945,1.28860972205879,1.28860972205879,0.977585304432192,1,3.15014698645829,4.26245635813541,3.02110106871337,95.90349535118,640.229651712282,673.40086200195,5.80340907765004,1.57961788116202,7.38302695881206,0.012,0.218022410460108,98.859962566829,98.8266920112643,25.0915591048764,0,0
693,R45_R60_R80_R100_R120_f17_f18_f19,0.9,60,0.0924987084403385,19000,0.25,0.2,217.817345169269,217.826292675521,0.270326454840333,0.885930717351028,0.885930717351028,0.988048783854225,1,3.14375458628527,4.19011530962158,2.91813579172754,92.8232694898642,640.124511589828,671.706428270006,5.80188957998816,1.49609705325323,7.29798663324139,0.012,0.210684795695102,98.8727628938952,98.8405981000021,25.0915019894342,0,0
694,normal,0.9,60,0.0924987084403385,20000,0.25,0.2,217.644830717444,217.916424796628,0.347631570085496,0.765950877635327,0.765950877635327,0.947079637896141,1,3.14637000520734,4.06193344641246,2.73374287254052,86.8856131992134,639.305842231575,669.006320326624,6.36238649690018,1.38459326133609,7.74697975823627,0.012,0.19799163987701,98.802728387087,98.7725049963925,25.0919550860263,0,0
695,normal,0.9,60,0.0924987084403385,22000,0.25,0.2,218.79142338888,218.844691415924,0.207432338654077,0.84860556165758,0.84860556165758,0.525140265489096,1,3.16456675624492,3.53164814473478,1.83005761373743,57.8296416129006,646.594838979021,671.204979533245,6.3614010703462,1.09606738988876,7.45746846023496,0.012,0.149670463418503,98.859805496378,98.8371880274588,25.0909561659489,0,0
696,normal,0.9,60,0.0924987084403385,24000,0.25,0.2,219.162831801577,219.134220414084,0.151066909873764,0.220988362628559,0.220988362628559,0.393536175416591,1,3.16919941014249,3.23596725998026,1.1471610871772,36.1971885866791,648.378853104128,669.273345858458,7.12454578331236,0.980418408007339,8.1049641913197,0.012,0.12565780929197,98.7653977176909,98.7464966143995,25.0961941565932,0,0
697,normal,0.95,60,0.062774040065943,2000,0.25,0.2,201.39547624042,198.614985729736,3.58181408216729,14.5395247970649,14.5395247970649,9.7204610319383,0,3.04356056489325,13.226932440033,12.8517070322489,422.258954873128,597.310454110178,671.919105908674,2.67442505427453,12.084199068809,14.7586241230835,0.012,2.09942090127837,97.5887322774605,97.2551433282369,25.1629438040316,0,0
698,normal,0.95,60,0.062774040065943,6000,0.25,0.2,217.282699094726,217.21989784053,0.616406700817644,1.82440856168004,1.82440856168004,1.26368279975889,1,3.317891847848,4.98940401086329,3.64223590076627,109.77560655356,710.447053521365,747.147705756648,2.91016278501941,1.87007517041843,4.78023795543784,0.012,0.298729828603425,99.3316477136146,99.2901770679457,25.0696046208298,0,0
699,normal,0.95,60,0.062774040065943,10000,0.25,0.2,218.229511329163,218.192271740161,0.293094170662931,1.19088594728874,1.19088594728874,0.821694663563335,1,3.33319322713309,4.41242718235854,2.78167328967172,83.4537064046618,716.426913199778,747.795738388723,3.91016616423713,1.55459776400169,5.46476392823883,0.012,0.233634163675398,99.2429939142698,99.2108851465514,25.0741839123544,0,0
700,normal,0.95,60,0.062774040065943,12000,0.25,0.2,218.60531538468,218.618525322714,0.228176170685496,0.762519780378736,0.762519780378736,0.627943035130133,1,3.33650575501849,4.43341793315457,2.80773347192293,84.151914550118,718.656732242656,752.303877704974,4.22775734289599,1.58152863622984,5.80928597912583,0.012,0.235862334840198,99.1981285756667,99.1658434349138,25.0763377386579,0,0
701,normal,0.95,60,0.062774040065943,14000,0.25,0.2,218.825584256812,218.80522086779,0.19147698081035,0.676674033112173,0.676674033112173,0.543081423731709,1,3.34063355696901,4.12589658621476,2.28617000835841,68.4352225220618,720.076731807172,749.387594762244,4.44612768180904,1.40398707322114,5.85011475503018,0.012,0.204276271681663,99.1941178670089,99.1662124323933,25.077537957528,0,0
702,normal,0.95,60,0.062774040065943,16000,0.25,0.2,219.219361308866,219.227041848954,0.0843865111117259,0.318899788181758,0.318899788181758,0.351344614111869,1,3.34626466650648,3.76145056555509,1.51935563239538,45.4045266533443,722.770069306221,748.048777736948,4.92071390655674,1.18870299791601,6.10941690447275,0.012,0.169782124285377,99.1618069900369,99.138714034636,25.0794546345295,0,0
703,R45_R60_R80_R100_R120_f17_f18_f19,0.95,60,0.062774040065943,17000,0.25,0.2,218.010797508923,217.848893536243,0.37271557903587,1.24406862597673,1.24406862597673,0.977775665343885,1,3.33155464859023,4.37971501976905,2.73414153538508,82.0680380116846,714.826536534682,745.346252465663,5.6729952205932,1.43903167648757,7.11202689708077,0.012,0.230182843852687,99.0148708965935,98.9833110642355,25.0890559456295,0,0
704,R45_R60_R80_R100_R120_f17_f18_f19,0.95,60,0.062774040065943,18000,0.25,0.2,217.962765385751,217.798209986022,0.432079519959475,1.57079880008614,1.57079880008614,1.00081364271725,1,3.32737458350531,4.46469028158377,2.8691714302737,86.2292885356808,713.542304041353,745.187971002344,5.85960455143551,1.60919446876324,7.46879902019875,0.012,0.239201511725622,98.9641214970914,98.9313002042357,25.0932675132307,0,0
705,R45_R60_R80_R100_R120_f17_f18_f19,0.95,60,0.062774040065943,19000,0.25,0.2,218.027755277575,218.125636231004,0.293591010704939,0.891202004748501,0.891202004748501,0.85198353136204,1,3.32527493733509,4.4917387134398,2.90968785679725,87.5021738542049,714.06969868965,747.284467021729,6.01290810130787,1.57412834785066,7.58703644915853,0.012,0.242108600037766,98.9486640836659,98.9154789321108,25.0934378853519,0,0
706,normal,0.95,60,0.062774040065943,20000,0.25,0.2,217.990204286436,218.184727092607,0.332190285390122,0.782808297146707,0.782808297146707,0.825124048814959,1,3.32379861400837,4.25880092865596,2.53624131125816,76.3055048091362,715.220597515701,744.125100758537,6.53990477201816,1.5444617664289,8.08436653844706,0.012,0.217648624199051,98.8823018034974,98.852556227384,25.0963054191485,0,0
707,normal,0.95,60,0.062774040065943,22000,0.25,0.2,217.874797172342,217.849385592298,0.437841262949442,1.35477230282642,1.35477230282642,0.977552003500803,1,3.3332600017302,4.20087185521565,2.44041066880752,73.2139307326994,715.3724431787,741.89461244772,6.5951851401933,1.52640345646205,8.12158859665535,0.012,0.211767892127315,98.8774491232877,98.8485160002018,25.0962547311946,0,0
708,normal,0.95,60,0.062774040065943,24000,0.25,0.2,219.111141250969,219.131061493862,0.171362820268218,0.500350561211655,0.500350561211655,0.394972048244323,1,3.34450147507042,3.62945403407045,1.15984132670479,34.6790496386421,722.071207775122,743.358147288523,7.33373612851021,1.11961218744931,8.45334831595951,0.012,0.158075239025163,98.8428385814719,98.8214550085434,25.1000863145142,0,0
709,normal,0.99,60,0.027214021358256,2000,0.25,0.2,203.538118778393,203.234556751655,3.37312736239165,9.72342481709675,9.72342481709675,7.62065602197509,0,3.19490739768563,12.9182360258895,12.4093128950132,388.409157148104,662.895737978294,737.683774161113,2.55507645123679,12.4050463167523,14.960122767989,0.012,2.00256986424706,97.7930230253496,97.5049669359835,25.1562161508583,0,0
710,normal,0.99,60,0.027214021358256,6000,0.25,0.2,217.257565610559,217.122471337778,0.595491417710853,1.80044095053123,1.80044095053123,1.30796757373743,1,3.45655344689248,5.31718122184739,3.64702738097297,105.510516096655,770.132507757037,808.26064783154,3.07405491544715,2.12576687532565,5.1998217907728,0.012,0.339268993751598,99.3293428388565,99.2858974345665,25.0720574361349,0,0
711,normal,0.99,60,0.027214021358256,10000,0.25,0.2,218.198590923661,218.15158259967,0.33824089532783,0.995972028302409,0.995972028302409,0.840189727422814,1,3.47352201586804,4.75955213503394,2.74796808661946,79.1118661135862,777.639031463311,809.59774849721,4.10749097248186,1.74612847322936,5.85361944571123,0.012,0.271840038313274,99.2528813845389,99.2184566212459,25.0773619930781,0,0
712,normal,0.99,60,0.027214021358256,12000,0.25,0.2,218.641718302164,218.613300444072,0.222951764477329,0.883925757697741,0.883925757697741,0.630317979967455,1,3.48039265487818,4.77701768357978,2.7664371682194,79.4863523327436,780.816776125209,814.41572343624,4.33396815936524,1.81440255217623,6.14837071154147,0.012,0.273838775390808,99.2187238867877,99.1842109442867,25.0800391003028,0,0
713,normal,0.99,60,0.027214021358256,14000,0.25,0.2,218.961577574889,218.973226369212,0.142946110709584,0.621169167555911,0.621169167555911,0.46671528672196,1,3.48615424233874,4.45942640352476,2.16257028010704,62.0331210203782,783.157714992343,812.691304431459,4.51818597673297,1.57926066072107,6.09744663745405,0.012,0.238637806181445,99.2274429191109,99.1974497522131,25.0797052724325,0,0
714,normal,0.99,60,0.027214021358256,16000,0.25,0.2,219.193300902652,219.18652112493,0.0781755288218309,0.301433007735543,0.301433007735543,0.369763125031762,1,3.48789961434352,4.225385633225,1.61610870049901,46.3347251696401,784.898313665412,810.840004175849,5.20564610876333,1.49428171235188,6.69992782111521,0.012,0.214246604993571,99.1536201737218,99.1267914398807,25.0847792599615,0,0
715,R45_R60_R80_R100_R120_f17_f18_f19,0.99,60,0.027214021358256,17000,0.25,0.2,218.134701353514,217.980697305164,0.438123270747671,0.791566148508303,0.791566148508303,0.917864861288884,1,3.47409498505927,4.68488204980309,2.61884053592665,75.3819497506334,778.421491568492,808.325396777635,5.87362141262088,1.86238609996466,7.73600751258554,0.012,0.263377437846807,99.0159723055968,98.9828112160703,25.0951413269979,0,0
716,R45_R60_R80_R100_R120_f17_f18_f19,0.99,60,0.027214021358256,18000,0.25,0.2,217.610778262533,217.708787141503,0.352529731835517,0.768097417724779,0.768097417724779,1.04146039022607,1,3.4606135312248,4.96235945056673,3.09929483333257,89.5591144566685,773.52992467907,807.527277222576,6.16397406956976,1.87897062438127,8.04294469395103,0.012,0.295500135799547,98.970928366487,98.933523192019,25.0974537660591,0,0
717,R45_R60_R80_R100_R120_f17_f18_f19,0.99,60,0.027214021358256,19000,0.25,0.2,217.214772733844,216.999497523067,0.617028269515609,1.65493228290679,1.65493228290679,1.36386476224246,1,3.45978251615687,5.00206181055232,3.17153558154144,91.6686400584621,770.364040842619,803.812804167796,6.24988451770463,1.91544891948343,8.16533343718807,0.012,0.300247468279031,98.9511849254575,98.9130381447914,25.0986538999462,0,0
718,normal,0.99,60,0.027214021358256,20000,0.25,0.2,216.939143591517,216.9051902073,0.607828464002303,1.45467736867477,1.45467736867477,1.40673172395474,1,3.4525245043821,4.9074276731923,3.02610840744351,87.6491507475945,768.370170478581,800.457692126471,6.81048910164988,1.85717392848538,8.66766303013526,0.012,0.288994156411363,98.8845249669509,98.8477617306159,25.1012689614004,0,0
719,normal,0.99,60,0.027214021358256,22000,0.25,0.2,218.422529335312,218.300178618089,0.322660939364573,1.45846754658254,1.45846754658254,0.772646082686854,1,3.47916911289452,4.3771925910632,2.00661997499177,57.6752641185167,778.372620331779,804.399567557292,7.10810234675559,1.66566952665962,8.77377187341521,0.012,0.229917779751103,98.8853697405847,98.8564947231727,25.1026306491881,0,0
720,normal,0.99,60,0.027214021358256,24000,0.25,0.2,219.296644634056,219.287791041075,0.0677410541825132,0.091758835523988,0.091758835523988,0.32373134496573,1,3.49041254219477,4.00182018158476,0.87057038494762,24.9417618812533,785.511814694873,806.536570866347,7.84806544023423,1.35552114974043,9.20358658997466,0.012,0.192174777188869,98.8419015694052,98.8180058097182,25.1061376362985,0,0
721,normal,0.6,80,0.33953054526271,2000,0.25,0.2,200.466471377378,199.137013801324,3.63116667808402,15.4429531644506,15.4429531644506,9.48317554485289,0,1.45005650026003,13.719916670509,13.6746679731954,943.043803516843,177.70480475837,255.301928773873,2.76813019794482,13.0565513258779,15.8246815238227,0.012,2.25883336134854,91.8231160388923,90.7637417195802,25.1580386379533,0,0
722,normal,0.6,80,0.33953054526271,6000,0.25,0.2,217.506417392628,217.415074610325,0.582769884274838,1.32528317155677,1.32528317155677,1.17496608621598,1,1.57819314175915,3.6608679882024,3.44780776331126,218.465514269573,212.800072940803,248.495818216423,2.65080568361908,1.07449912307379,3.72530480669286,0.012,0.160823453124541,98.2795066123671,98.2065640367107,25.0588389741354,0,0
723,normal,0.6,80,0.33953054526271,10000,0.25,0.2,218.295821609697,218.263935195285,0.361667069958621,1.11999368731548,1.11999368731548,0.789120365779545,1,1.58434264473928,3.00262068828711,2.7369233702368,172.748198082315,214.378960827084,244.764048985748,3.40892985226637,0.799050125382191,4.20797997764856,0.012,0.108188771972757,98.0749170274506,98.0263992353303,25.0626191714657,0,0
