sample_id,region,PF,R_ohm,L_H,fsw_Hz,StopTime_s,analysisWindow_s,Vout_rms_V,Vout_fund_rms_V,Vout_THD_fft_pct,THD_block_pct,THD_used_pct,Vout_error_pct,Vout_valid_2pct,Irms_A,IL_rms_A,IL_ripple_rms_A,IL_ripple_rms_pct_of_Irms,Pac_W,Pdc_W,Psw_4mos_W,Pcond_4mos_W,Pmos_total_4mos_W,R_L_filter_ohm,P_L_filter_W,eta_total_mosfet_pct,eta_with_filter_pct,Tj_final_C,Good_condition,Strict_condition
724,normal,0.6,80,0.33953054526271,12000,0.25,0.2,218.753512014734,218.760813324639,0.218940479106242,0.829886732498251,0.829886732498251,0.5632666706187,1,1.58780136972482,3.03488571284554,2.77117210944841,174.528890218093,215.361113223265,248.175508112758,3.73605063804349,0.824665677138706,4.56071631518219,0.012,0.110526375480408,97.9262102699155,97.8770200994939,25.0654291010787,0,0
725,normal,0.6,80,0.33953054526271,14000,0.25,0.2,219.009905044403,218.998288482906,0.21663429693568,0.51979918934547,0.51979918934547,0.455323416861107,1,1.58933779525459,2.49004579931384,2.15995836983199,135.903039384148,215.861384660087,243.927643066046,3.63450642144221,0.624911284648491,4.2594177060907,0.012,0.0744039369921663,98.0649635744081,98.0318274335564,25.0623825725076,0,0
726,normal,0.6,80,0.33953054526271,16000,0.25,0.2,219.174860159781,219.14734274251,0.115343223409721,0.487520765040605,0.487520765040605,0.387571480677257,1,1.59088887087592,2.18479961849456,1.79892720450867,113.076861460361,216.175438638631,241.288536442354,4.14250610758367,0.531784214802592,4.67429032238627,0.012,0.0572801924756875,97.8834973697381,97.8581166197518,25.0656916006076,0,0
727,R45_R60_R80_R100_R120_f17_f18_f19,0.6,80,0.33953054526271,17000,0.25,0.2,218.415394346984,218.287820945342,0.321014117666793,0.981489420005937,0.981489420005937,0.77826320666286,1,1.58529072124558,2.75132642007574,2.45830283921901,155.069528022437,214.614024580068,242.290204699691,4.71248501127043,0.819466044066328,5.53195105533676,0.012,0.0908375648376813,97.4871441372617,97.4469351701606,25.0743856502662,0,0
728,R45_R60_R80_R100_R120_f17_f18_f19,0.6,80,0.33953054526271,18000,0.25,0.2,217.884528466307,217.703636379311,0.474540345365702,1.6945079564968,1.6945079564968,1.04380164576788,1,1.5819276095223,3.34095253125852,3.10521820562852,196.293318792647,213.357654161985,246.613288028147,5.09492557403373,0.995798191560578,6.0907237655943,0.012,0.133943565793472,97.2245300589078,97.1652238262835,25.0801366716521,0,0
729,R45_R60_R80_R100_R120_f17_f18_f19,0.6,80,0.33953054526271,19000,0.25,0.2,217.050547138891,217.027982951037,0.488706350958582,1.73205501890712,1.73205501890712,1.35091684043785,1,1.57608714090206,3.54145033826684,3.32162849656606,210.75157650642,211.859898112516,245.0984226405,5.23816380662727,1.03744127122981,6.27560507785708,0.012,0.150502445980924,97.1230702998493,97.056106503436,25.0810388943526,0,0
730,normal,0.6,80,0.33953054526271,20000,0.25,0.2,218.223805436272,218.057388650544,0.296125727530847,1.05839198119388,1.05839198119388,0.883005158843469,1,1.58246631832838,2.79411032417583,2.50697518415792,158.422024855868,214.677789725729,242.435205215181,5.50080468505005,0.739616409220287,6.24042109427034,0.012,0.0936846300439914,97.1752346395042,97.1340430742806,25.0813968625415,0,0
731,normal,0.6,80,0.33953054526271,22000,0.25,0.2,219.116123949484,219.230200848018,0.137391766502986,0.342663184643044,0.342663184643044,0.349908705446221,1,1.58980318079281,2.06481763367314,1.65131604987742,103.869212857779,215.980887624005,239.684227406247,5.55027867930385,0.567552752183998,6.11783143148785,0.012,0.0511616623239308,97.2454449726208,97.2230491081614,25.0782135497972,0,0
732,normal,0.6,80,0.33953054526271,24000,0.25,0.2,219.2044191139,219.197921650898,0.172148400491523,0.257225454042539,0.257225454042539,0.364581067773703,1,1.59106058429034,1.7414206515481,1.22276737959632,76.8523456409871,216.26683771099,236.590088147506,6.06688279940049,0.453449183323839,6.52033198272433,0.012,0.0363905506276584,97.0732910734095,97.0574374962136,25.0816762788525,0,0
733,normal,0.7,80,0.259792830889047,2000,0.25,0.2,199.51728895881,193.027552778187,7.29422482221224,33.843386479714,33.843386479714,12.2602032826423,0,1.68204063462626,16.455686074155,16.4010173021003,975.066652045804,235.096728652452,322.135746091711,2.90106757091778,21.2160792157721,24.1171467866898,0.012,3.24947525005368,90.6960432786122,89.5731644190009,25.2497434700081,0,0
734,normal,0.7,80,0.259792830889047,6000,0.25,0.2,217.666327478477,217.640398252144,0.442287332786435,1.68631787535057,1.68631787535057,1.07254624902528,1,1.83904386780456,3.96984058689312,3.67456999156089,199.80871886148,290.039654040266,326.83713203383,2.67743037164243,1.22856108790569,3.90599145954811,0.012,0.189115611424127,98.6711858061695,98.6077446081174,25.0603226359403,0,0
735,normal,0.7,80,0.259792830889047,10000,0.25,0.2,218.363395908367,218.379464303039,0.328669603899144,0.923124392389818,0.923124392389818,0.736607134982356,1,1.84535587501024,2.94407593391835,2.52924407233191,137.059962611161,292.005898221619,320.797133468062,3.50229050775072,0.79510179547279,4.29739230322351,0.012,0.104010997256126,98.5496643335916,98.5150826994215,25.063157343516,0,0
736,normal,0.7,80,0.259792830889047,12000,0.25,0.2,218.763227965506,218.778261891058,0.249023141413109,0.755459380760522,0.755459380760522,0.555335504064567,1,1.84827530659031,3.14732128160752,2.76162435475041,149.416287979579,293.051379206931,325.4940112319,3.67289307219145,0.865415769123354,4.53830884131481,0.012,0.118867574995916,98.4749777886863,98.4356591947581,25.0651305632044,0,0
737,normal,0.7,80,0.259792830889047,14000,0.25,0.2,219.094410268356,219.096827015172,0.164068777292017,0.521392901740318,0.521392901740318,0.410533174921697,1,1.8514092822019,2.544478483537,2.04646661934213,110.535614086813,293.976027404042,321.507845818739,3.61943737941442,0.643611295500322,4.26304867491474,0.012,0.077692449038193,98.5705935214921,98.5449221827617,25.0625926478969,0,0
738,normal,0.7,80,0.259792830889047,16000,0.25,0.2,218.920894214221,218.869696665224,0.242358854340951,0.741177069417365,0.741177069417365,0.51377424307984,1,1.85050053842188,2.46887955702661,1.95261477022772,105.518195195605,293.537654555821,318.840057550903,4.16895262966584,0.528835352900736,4.69778798256658,0.012,0.0731443952052471,98.4248056023851,98.4006721272043,25.0660691803405,0,0
739,R45_R60_R80_R100_R120_f17_f18_f19,0.7,80,0.259792830889047,17000,0.25,0.2,218.611558967433,218.578899762173,0.242044085299826,0.457342939125348,0.457342939125348,0.645954653557885,1,1.84769022100829,2.82296339265167,2.38605867557451,129.137376408932,292.702577550584,320.59454464246,4.65507519228899,0.702594312819455,5.35766950510845,0.012,0.095629467795017,98.2024877325867,98.1709906118608,25.0725366952948,0,0
740,R45_R60_R80_R100_R120_f17_f18_f19,0.7,80,0.259792830889047,18000,0.25,0.2,217.982613207843,218.196193721728,0.313541310577381,1.47148395850123,1.47148395850123,0.81991194466901,1,1.84303859803104,3.322333885264,2.96245135640641,160.737347528764,291.387131383817,322.441044951399,5.11230615124621,1.02540178509479,6.13770793634101,0.012,0.132454829342081,97.9370771360248,97.8934960140658,25.0802177136351,0,0
741,R45_R60_R80_R100_R120_f17_f18_f19,0.7,80,0.259792830889047,19000,0.25,0.2,217.181283269745,217.093571611623,0.623207864198803,1.88476220117341,1.88476220117341,1.32110381289843,1,1.83949848196719,3.57810705439054,3.24946813024689,176.64967718657,289.255825785408,321.577108913345,5.44237795373154,1.24394480587277,6.68632275960431,0.012,0.153634201112152,97.7406656022208,97.6899512389945,25.0848412823244,0,0
742,normal,0.7,80,0.259792830889047,20000,0.25,0.2,217.47990703114,217.477394956984,0.476511351660843,1.55931130084603,1.55931130084603,1.14663865591621,1,1.83949105546425,3.19789674789356,2.82396854462926,153.519014742724,289.624470547103,319.434114736253,5.73358361162714,0.875960886072397,6.60954449769954,0.012,0.122718523322258,97.7688097375651,97.7283245971956,25.0820420449046,0,0
743,normal,0.7,80,0.259792830889047,22000,0.25,0.2,218.932397154014,218.861234019124,0.22517214160479,0.306894863468896,0.306894863468896,0.517620900398041,1,1.84690738391414,2.26461166587986,1.68683877395542,91.3331544747257,293.412948331278,317.233282720262,5.51282467512642,0.570025989781117,6.08285066490753,0.012,0.06154159196687,97.9689696198426,97.9488427007629,25.0782606091068,0,0
744,normal,0.7,80,0.259792830889047,24000,0.25,0.2,219.265927877958,219.241410378686,0.131960980009919,0.593097777652044,0.593097777652044,0.344813464233844,1,1.85366353183412,1.91186299231367,1.1685244177322,63.0386473955173,294.509096998437,315.003070785988,6.10698620447641,0.472880301657385,6.5798665061338,0.012,0.0438626412165428,97.8146437419869,97.8003961799423,25.0827926529243,0,0
745,normal,0.8,80,0.190985931710274,2000,0.25,0.2,199.236456185185,191.246674469334,7.84517794335568,18.5821476669055,18.5821476669055,13.0696934230299,0,1.89286604776548,17.1531878923779,17.0704105689272,901.828768553315,303.737958422935,396.226260431273,2.90386751999116,22.3505077247687,25.2543752447598,0.012,3.53078225845463,92.3237192298017,91.3434115931936,25.2282174231805,0,0
746,normal,0.8,80,0.190985931710274,6000,0.25,0.2,217.433691571026,217.483852294731,0.58893550331218,1.33384169979956,1.33384169979956,1.14370350239485,1,2.09694138044008,3.8790789805103,3.38622775741726,161.484140138749,378.273098429244,413.431164021823,2.67335127971947,1.19528911904628,3.86864039876574,0.012,0.180567044844442,98.9876425405321,98.9408916557024,25.0598300116159,0,0
747,normal,0.8,80,0.190985931710274,10000,0.25,0.2,218.149788460866,218.123454780519,0.371958739944212,1.13609118425111,1.13609118425111,0.852975099764215,1,2.10521717028689,3.44943789528663,2.8800573584757,136.805712927148,380.755332940358,412.407104970987,3.52916939525151,1.00263678978186,4.53180618503337,0.012,0.142783461521273,98.8237847244731,98.7871752106894,25.0655694326887,0,0
748,normal,0.8,80,0.190985931710274,12000,0.25,0.2,218.610443718253,218.605282763738,0.267615388172433,0.877035129944296,0.877035129944296,0.63396238011898,1,2.10904687768382,3.42271371437793,2.84506712495931,134.898240293445,382.349693956304,415.523181784665,3.78883020565368,1.00417062155755,4.79300082721123,0.012,0.14057963004709,98.7619549866771,98.7261054677022,25.0680701781364,0,0
749,normal,0.8,80,0.190985931710274,14000,0.25,0.2,219.057572479914,219.042469457025,0.14975590345114,0.500011711349547,0.500011711349547,0.43524115589795,1,2.11290787918595,2.85102390500208,2.11964668746214,100.318935261806,383.845335673882,411.943788013105,3.7757027832009,0.760534628603529,4.53623741180443,0.012,0.0975400476827195,98.8320152844111,98.8072003608862,25.0648588988039,0,0
750,normal,0.8,80,0.190985931710274,16000,0.25,0.2,218.700122830999,218.871104220331,0.168182797467575,0.617259142528657,0.617259142528657,0.513134445304204,1,2.10909047983218,2.85615197372927,2.12942711728526,100.96423731687,382.497713113448,408.921153348217,4.42081525579847,0.768369266032696,5.18918452183117,0.012,0.0978912491644513,98.6615011873027,98.636595368734,25.0704754871971,0,0
751,R45_R60_R80_R100_R120_f17_f18_f19,0.8,80,0.190985931710274,17000,0.25,0.2,218.563284178144,219.0934927889,0.136629042249311,0.526760111545129,0.526760111545129,0.412048732318327,1,2.10795591578668,3.04767276271266,2.38118431929236,112.961770284637,382.111633413117,410.051964395572,4.78692897529106,0.836971574304447,5.62390054959551,0.012,0.111459711222968,98.5495524508372,98.5212312189172,25.0746364875955,0,0
752,R45_R60_R80_R100_R120_f17_f18_f19,0.8,80,0.190985931710274,18000,0.25,0.2,217.413570849424,217.52121850807,0.579920553945009,2.11534913013945,2.11534913013945,1.12671885996827,1,2.09702418478342,3.70099317909291,3.18082641343081,151.68286739427,378.015957835673,410.786241452365,5.23021344734206,1.00489456540504,6.23510801274711,0.012,0.164368206140307,98.3773348815624,98.3352707378603,25.0811961798315,0,0
753,R45_R60_R80_R100_R120_f17_f18_f19,0.8,80,0.190985931710274,19000,0.25,0.2,217.596101633296,217.466406979813,0.374922947204677,1.14911520589127,1.14911520589127,1.15163319099405,1,2.09897053807359,3.61363238340437,3.07772281358208,146.630110225691,378.897007488355,410.886387420795,5.32430326562818,1.10004102392741,6.42434428955559,0.012,0.156700068028665,98.3327307817454,98.2927577001934,25.0834974572052,0,0
754,normal,0.8,80,0.190985931710274,20000,0.25,0.2,217.374901825009,217.40619051266,0.460297463193924,1.06280909403726,1.06280909403726,1.17900431242749,1,2.09366449460908,3.53686288549875,2.98833555942826,142.732303438437,377.284655745787,408.867965878609,5.87708689948067,1.01074944902088,6.88783634850155,0.012,0.150112788849822,98.2070979858675,98.1687392185814,25.0852837931498,0,0
755,normal,0.8,80,0.190985931710274,22000,0.25,0.2,218.830939595418,218.753450281828,0.25394365980546,0.694270679948278,0.694270679948278,0.566613508260061,1,2.11218968000134,2.6531054687036,1.84731943917548,87.4599216474868,383.485426375687,407.520775852605,5.83530372781998,0.788177524043462,6.62348125186344,0.012,0.0844676235367792,98.3021456002776,98.2808655141611,25.0834437107717,0,0
756,normal,0.8,80,0.190985931710274,24000,0.25,0.2,218.971864338752,218.942271060222,0.269384083795798,0.451472044132807,0.451472044132807,0.48078588171739,1,2.11284453764433,2.37334853381834,1.41458610387287,66.9517363284113,383.743247757021,404.471103264844,6.40217360015015,0.628871997077114,7.03104559722727,0.012,0.0675933991557318,98.2007399880694,98.1837568497714,25.0869729722522,0,0
757,normal,0.9,80,0.123331611253785,2000,0.25,0.2,205.235250905111,203.28081024738,2.87874437891403,7.95037366011973,7.95037366011973,7.59963170573657,0,2.15507942511953,11.7487783112876,11.5294802239834,534.990965511346,415.241196090412,485.0897826996,2.53831653218322,10.5203399869447,13.0586565191279,0.012,1.65640550169337,96.9510480940948,96.5775444028973,25.1545812925485,0,0
758,normal,0.9,80,0.123331611253785,6000,0.25,0.2,217.440591220281,217.317746024324,0.600626844823904,1.52334747233341,1.52334747233341,1.21920635258009,1,2.35828817303512,4.19282312351992,3.43011426588915,145.449326554294,478.473882715562,514.144091191484,2.74119018730103,1.41180407092594,4.15299425822697,0.012,0.210957188941481,99.1395020757511,99.0961869310147,25.0628636491973,0,0
759,normal,0.9,80,0.123331611253785,10000,0.25,0.2,218.291115290371,218.235776531936,0.33260491399314,1.03001746630423,1.03001746630423,0.801919758211124,1,2.36784031735803,3.56605695183718,2.61849678881563,110.585868887361,482.419998187991,512.500597601708,3.66059037356408,1.04381680338143,4.70440717694551,0.012,0.152601146204955,99.034249336487,99.0032346574434,25.0675698286214,0,0
760,normal,0.9,80,0.123331611253785,12000,0.25,0.2,218.679393910195,218.68702591792,0.244654527969423,0.857338638043805,0.857338638043805,0.59680640094545,1,2.37190642386116,3.70973766325939,2.80734334524444,118.35809865865,484.121344069505,517.230662085361,4.06488224932309,1.13052797898835,5.19541022831144,0.012,0.165145842362463,98.9382316908876,98.904851013053,25.0710891517018,0,0
761,normal,0.9,80,0.123331611253785,14000,0.25,0.2,219.020256968854,219.010997129027,0.156973194913817,0.563445775694497,0.563445775694497,0.449546759533012,1,2.37411730961787,3.28318767988203,2.20896782514535,93.0437521430185,485.419623577857,514.530574092981,3.98124959757974,0.941184969986959,4.9224345675667,0.012,0.12935185609595,98.9961223016063,98.9700140883549,25.0693964221906,0,0
762,normal,0.9,80,0.123331611253785,16000,0.25,0.2,219.205845291198,219.216706889696,0.0872079752759106,0.370136546776235,0.370136546776235,0.356042322865681,1,2.37739008023843,2.96930274860452,1.70509055095096,71.7211098474826,486.488375639096,511.743671636435,4.52702380111805,0.805750664512019,5.33277446563007,0.012,0.105801105754444,98.915708593562,98.8944343142815,25.0717379032662,0,0
763,R45_R60_R80_R100_R120_f17_f18_f19,0.9,80,0.123331611253785,17000,0.25,0.2,218.405668082805,218.289873062658,0.25327933690531,1.20598657853334,1.20598657853334,0.777330426064628,1,2.36791683274621,3.45692092046734,2.46678570886361,104.175352560957,482.945113914845,511.045846483935,5.05768279681023,0.976822468166444,6.03450526497668,0.012,0.143403627004377,98.7658984079748,98.7369417091575,25.0794003226937,0,0
764,R45_R60_R80_R100_R120_f17_f18_f19,0.9,80,0.123331611253785,18000,0.25,0.2,217.418564405696,217.184859322452,0.473245148965234,1.81799651355722,1.81799651355722,1.2796093988856,1,2.36211979433037,4.02350113528792,3.2214148406653,136.378131557825,479.331842357926,512.309146345605,5.48069725658378,1.28715743085306,6.76785468743684,0.012,0.194262736627958,98.6077229159834,98.5683315031949,25.0871054943433,0,0
765,R45_R60_R80_R100_R120_f17_f18_f19,0.9,80,0.123331611253785,19000,0.25,0.2,217.364833162256,217.276201543542,0.451810327641401,1.76604627212914,1.76604627212914,1.23809020748106,1,2.35565252928199,4.03600246659829,3.23725016488941,137.424774012666,477.861490547,512.007032170616,5.66293439275603,1.38971446797514,7.05264886073117,0.012,0.19547179092465,98.5455881180645,98.5058798085351,25.0876926931537,0,0
766,normal,0.9,80,0.123331611253785,20000,0.25,0.2,216.687633209913,216.55653176917,0.697323035505329,1.64801541213805,1.64801541213805,1.56521283219554,1,2.35242307169676,3.97913993023627,3.17201030980516,134.840129225448,476.169449014043,507.473507411188,6.24500556563177,1.35151402770008,7.59651959333185,0.012,0.190002655012808,98.429711867662,98.3910680494274,25.0926988463564,0,0
767,normal,0.9,80,0.123331611253785,22000,0.25,0.2,218.656155778117,218.555627977756,0.234771363417822,1.06225743229576,1.06225743229576,0.656532737383603,1,2.37049313371838,3.12768269516544,1.97557914138181,83.340428760614,483.900913855178,508.826598465,6.07236572395023,0.916472206363356,6.98883793031359,0.012,0.117388788499648,98.5762917427195,98.5527243635386,25.0867428688766,0,0
768,normal,0.9,80,0.123331611253785,24000,0.25,0.2,219.311135435125,219.302900540556,0.105133014279542,0.144937157600769,0.144937157600769,0.316863390656514,1,2.37870590789959,2.6350415527622,1.0140306890186,42.6295106785181,486.967725187806,507.654902628698,6.66985198402806,0.710215852094022,7.38006783612208,0.012,0.0833213278174012,98.5071101883599,98.4905098107095,25.089736662075,0,0
769,normal,0.95,80,0.083698720087924,2000,0.25,0.2,205.179172889984,204.221108042223,2.71344810352224,10.5334022746662,10.5334022746662,7.17222361717141,0,2.29253030694642,11.3360444619989,11.0382229586989,481.486457354689,462.349417938103,531.826150700519,2.53212083540571,9.15513190948749,11.6872527448932,0.012,1.54207084853298,97.5345256036724,97.2182685141007,25.1448216110792,0,0
770,normal,0.95,80,0.083698720087924,6000,0.25,0.2,217.377474664648,217.364069863417,0.556118678449206,1.45014443281066,1.45014443281066,1.1981500620834,1,2.48928126541858,4.38955300863583,3.42212443161055,137.474397897544,533.038177531237,569.24249247701,2.82585405715937,1.52830640038637,4.35416045754573,0.012,0.231218107387487,99.1897613438551,99.1471023706199,25.064136760104,0,0
771,normal,0.95,80,0.083698720087924,10000,0.25,0.2,218.257710238263,218.252289129086,0.285191960891007,0.997537467803433,0.997537467803433,0.794414032233794,1,2.49856573425197,3.97285214059701,2.85731371283749,114.358156508255,537.343533657513,569.506031158553,3.83041910272863,1.28312152978831,5.11354063251694,0.012,0.189402649572555,99.0573372760952,99.0227627917172,25.070949238603,0,0
772,normal,0.95,80,0.083698720087924,12000,0.25,0.2,218.659966702065,218.648909804935,0.265039787583611,0.813712484115349,0.813712484115349,0.614131906847785,1,2.50349178634607,3.92690460613214,2.78769646312509,111.352331105261,539.337271235256,572.521988796571,3.99730735588626,1.29800063636992,5.29530799225618,0.012,0.185046957427942,99.0277283816244,98.9940936771704,25.0721963556448,0,0
773,normal,0.95,80,0.083698720087924,14000,0.25,0.2,219.053931155836,219.046088370052,0.173672631801227,0.489848341471288,0.489848341471288,0.433596195430991,1,2.50765373044,3.42332814164595,2.0105566899787,80.1768069320289,541.313422859248,569.099270375567,4.02590864937884,1.02024761744983,5.04615626682867,0.012,0.140630106784621,99.0764038081111,99.0509086207132,25.069961569386,0,0
774,normal,0.95,80,0.083698720087924,16000,0.25,0.2,219.292645619685,219.287350838586,0.0616607648057891,0.427190091669917,0.427190091669917,0.323931437006373,1,2.51101478871443,3.16093543239306,1.51569954620621,60.3620318374234,542.487045084051,567.315100824578,4.61796440422417,0.886635172786354,5.50459957701052,0.012,0.119898153693095,98.9954957104473,98.9738406708569,25.0740307047065,0,0
775,R45_R60_R80_R100_R120_f17_f18_f19,0.95,80,0.083698720087924,17000,0.25,0.2,218.436898219781,218.358306654419,0.219621099233871,1.07510093285563,1.07510093285563,0.746224247991579,1,2.50188994492391,3.73546211818855,2.51426749193823,100.494727877197,538.290125342111,567.354997968414,5.24941940600677,1.17688460069978,6.42630400670656,0.012,0.16744412683706,98.8202478096009,98.7898801094105,25.082288194513,0,0
776,R45_R60_R80_R100_R120_f17_f18_f19,0.95,80,0.083698720087924,18000,0.25,0.2,218.354619576082,218.515857874315,0.227371613492305,0.972011670931351,0.972011670931351,0.674610057129505,1,2.49545453943797,3.95086030592595,2.82543560242056,113.223284887286,537.596425731719,569.830225584202,5.42641835202879,1.23564589877729,6.66206425080609,0.012,0.187311565883296,98.7759374684224,98.7419545164625,25.0855089314788,0,0
777,R45_R60_R80_R100_R120_f17_f18_f19,0.95,80,0.083698720087924,19000,0.25,0.2,217.408467221181,217.577410905877,0.474841907289631,1.38984019187053,1.38984019187053,1.10117686096493,1,2.48937442298415,4.16046527234894,3.12271041254,125.441572135887,533.29270693452,566.455076039939,5.67274179813966,1.37824337190401,7.05098517004367,0.012,0.207713655389059,98.6950925359041,98.6571677091048,25.0881292384861,0,0
778,normal,0.95,80,0.083698720087924,20000,0.25,0.2,217.888112468342,217.801288181805,0.380078015231758,1.73571176662035,1.73571176662035,0.999414462815842,1,2.49758032269565,3.76372335433647,2.56349532488391,102.639154448379,535.669239661143,564.099869273899,6.10611121388453,1.19596024223562,7.30207145612015,0.012,0.169987361855733,98.6551644061829,98.6242882213341,25.0889401020479,0,0
779,normal,0.95,80,0.083698720087924,22000,0.25,0.2,218.597201287188,218.566716979295,0.269012532609622,0.540921012811556,0.540921012811556,0.651492282138497,1,2.49938886336513,3.45076989935733,2.06489451635971,82.6159765143376,538.529397881872,564.44989883616,6.21477710917969,1.07898828604518,7.29376539522487,0.012,0.142893754779727,98.6637127395925,98.6378898368822,25.0898557776242,0,0
780,normal,0.95,80,0.083698720087924,24000,0.25,0.2,219.277723289228,219.257790089321,0.115665308201794,0.241345370445614,0.241345370445614,0.337368141217731,1,2.51065102954665,2.94451980245147,0.989088209049124,39.3956865135384,542.466703659806,563.15583205201,6.96496776231614,0.837202082512095,7.80216984482824,0.012,0.104042362404346,98.5821168122528,98.5634808728229,25.0934373882228,0,0
781,normal,0.99,80,0.036285361811008,2000,0.25,0.2,201.670424840412,199.003112170704,4.90586157446401,18.0000398592645,18.0000398592645,9.54403992240736,0,2.34881016884029,14.1277290586719,13.8332050636329,588.94521350199,478.61192380378,557.592622136337,2.97643339283748,14.0708114701249,17.0472448629624,0.012,2.3951127402629,96.5606921165572,96.0963376224173,25.1862903325492,0,0
782,normal,0.99,80,0.036285361811008,6000,0.25,0.2,217.379008498332,217.249874859349,0.530715565532347,1.82981973297235,1.82981973297235,1.25005688211406,1,2.59773901869743,4.69290732076646,3.48512373915299,134.159887273838,579.049285993369,615.438053966854,2.84718462144113,1.72069293925041,4.56787756069154,0.012,0.264280549455641,99.2173161027557,99.1724076593038,25.0667394067274,0,0
783,normal,0.99,80,0.036285361811008,10000,0.25,0.2,218.089420996094,218.052706981091,0.285052640799271,1.27463900104416,1.27463900104416,0.885133190413269,1,2.60465502690153,4.34455709309033,2.98829720129877,114.729097344366,582.556229519379,615.148460931856,4.00692077340191,1.53753686764526,5.54445764104717,0.012,0.226502116021458,99.0572264644311,99.0190900807821,25.0750133356456,0,0
784,normal,0.99,80,0.036285361811008,12000,0.25,0.2,218.675217519473,218.660617474441,0.251702466128607,0.856984692560505,0.856984692560505,0.608810238890579,1,2.61090196090571,4.19350555651147,2.75451555527275,105.500535696761,585.747928586088,618.890447075289,4.06253578711068,1.40782826671885,5.47036405382953,0.012,0.211025866229911,99.0747302439843,99.0393797293632,25.0736950757429,0,0
785,normal,0.99,80,0.036285361811008,14000,0.25,0.2,219.045763173281,219.053937544599,0.146615727936295,0.464312629163539,0.464312629163539,0.430028388818652,1,2.61511138080938,3.78056505390651,2.06400034226366,78.9259056960262,587.823670888431,616.269899340345,4.1821455881149,1.18996298817746,5.37210857629236,0.012,0.17151206552183,99.0943784898234,99.0657353849894,25.0728077919274,0,0
786,normal,0.99,80,0.036285361811008,16000,0.25,0.2,218.846993694328,218.814233666278,0.261531782978625,0.356802901408352,0.356802901408352,0.538984697146209,1,2.61066469454756,3.696264019494,1.91026997680166,73.1717857445004,586.701217550517,612.85252477156,4.92764180466732,1.21836700338842,6.14600880805574,0.012,0.163948412421671,98.9633064751258,98.9359463212621,25.0782858526971,0,0
787,R45_R60_R80_R100_R120_f17_f18_f19,0.99,80,0.036285361811008,17000,0.25,0.2,218.685816329325,218.851658187,0.195522700077751,1.07508465655989,1.07508465655989,0.521973551363831,1,2.61152617711931,3.92388529835479,2.32329681178174,88.9631829899744,586.299663942201,614.353760158415,5.35294493084798,1.24212183918727,6.59506677003524,0.012,0.184762510015738,98.8876496233804,98.8568430779463,25.0855965400974,0,0
788,R45_R60_R80_R100_R120_f17_f18_f19,0.99,80,0.036285361811008,18000,0.25,0.2,217.371781295825,217.494438524915,0.41148929869945,1.48618485338255,1.48618485338255,1.1388915795842,1,2.59790731211753,4.54833521994358,3.28766102276128,126.550358722442,578.979007196418,613.243902154294,5.83655220339019,1.61754065098664,7.45409285437683,0.012,0.248248239275751,98.7289099381104,98.6871338050712,25.0923045481554,0,0
789,R45_R60_R80_R100_R120_f17_f18_f19,0.99,80,0.036285361811008,19000,0.25,0.2,217.666033239769,217.694041380569,0.39132178142319,1.36592331337493,1.36592331337493,1.04816300883207,1,2.59711172205112,4.33838833954928,2.98649236057707,114.992833585859,579.587446741212,611.898283114806,5.92915234154094,1.52960078352677,7.45875312506771,0.012,0.225859360616846,98.7294435894881,98.6914731656396,25.0924638718005,0,0
790,normal,0.99,80,0.036285361811008,20000,0.25,0.2,216.995258735945,216.991515891695,0.633365609356859,1.29469296471701,1.29469296471701,1.3674927765024,1,2.59169038649933,4.36759148241538,3.03866876953036,117.246596482336,577.314552325654,608.050261183011,6.55463540778474,1.58689692901963,8.14153233680438,0.012,0.228910264287208,98.6093692507273,98.5708285727657,25.0957050063917,0,0
791,normal,0.99,80,0.036285361811008,22000,0.25,0.2,219.117692034623,219.081974573434,0.171747025393559,0.551670561451865,0.551670561451865,0.417284284802819,1,2.61561274106048,3.46334476152427,1.39836174224976,53.4621092907968,588.1828297426,611.298254006627,6.52245402505836,1.07322588807069,7.59567991312905,0.012,0.143937083246132,98.7250832666794,98.7012375454678,25.0924393300084,0,0
792,normal,0.99,80,0.036285361811008,24000,0.25,0.2,219.134813804378,219.103807381103,0.17596719153541,0.481507481361415,0.481507481361415,0.40736028131682,1,2.61639505904469,3.45161538275001,1.36856476546904,52.3072676176331,588.388887641404,610.100126624169,7.21240661029996,1.06100548175201,8.27341209205197,0.012,0.142963785005238,98.6133844729677,98.5897617880515,25.0973645182295,0,0
793,normal,0.6,100,0.424413181578388,2000,0.25,0.2,201.27685364081,197.152191630823,5.87458474300279,12.8871979462813,12.8871979462813,10.3853674405349,0,1.17069249911529,14.1486558662302,14.1011277159812,1204.51166524409,143.758339162893,220.095229158652,2.86514441429139,15.606618320878,18.4717627351693,0.012,2.40221355385212,88.6138500074566,87.3208511757108,25.1894502803408,0,0
794,normal,0.6,100,0.424413181578388,6000,0.25,0.2,217.431270898296,217.602311778234,0.566474136537396,1.2948555184113,1.2948555184113,1.08985828262076,1,1.26142658550611,3.78346797057914,3.5622438170113,282.398029179164,170.185910280757,206.300234464602,2.60801585317683,1.11072534887661,3.71874120205344,0.012,0.171775558612779,97.8616206235168,97.7650524963151,25.0584983563276,0,0
795,normal,0.6,100,0.424413181578388,10000,0.25,0.2,218.280031857891,218.303948072429,0.363288275337781,1.02822745236891,1.02822745236891,0.770932694350367,1,1.26764215868574,3.06232626997825,2.78219341283968,219.477822962608,171.569264875127,202.173867852489,3.57766623672367,0.841812589818103,4.41947882654177,0.012,0.112534106205587,97.4887718762096,97.4264735672777,25.0639999108236,0,0
796,normal,0.6,100,0.424413181578388,12000,0.25,0.2,218.681066905143,218.679101299189,0.220284722577762,0.894032018411463,0.894032018411463,0.600408500368468,1,1.26984798476719,3.1298728013009,2.85501660893402,224.831369044339,172.161657481665,205.155904421198,3.78177344170947,0.856599266590671,4.63837270830014,0.012,0.117553245027878,97.3764864727023,97.3117844699278,25.0654617531536,0,0
797,normal,0.6,100,0.424413181578388,14000,0.25,0.2,218.924414143709,218.904578882597,0.24606336705025,0.567236071046064,0.567236071046064,0.497918689728684,1,1.27106727755414,2.54184967989,2.1938162733161,172.596392972806,172.522979936811,200.783157167548,3.60829926351097,0.678703324620153,4.28700258813112,0.012,0.0775319975418825,97.575361680992,97.5325931864353,25.0622985080038,0,0
798,normal,0.6,100,0.424413181578388,16000,0.25,0.2,219.381025938407,219.376574748777,0.0613722697681749,0.263260927881734,0.263260927881734,0.283375114192213,1,1.27370057672897,2.00029168236216,1.5319938977898,120.278967112048,173.278104387799,197.544617890689,3.99931277496014,0.481061921257721,4.48037469621786,0.012,0.048014001774327,97.4795156218116,97.4531927268779,25.0641849919402,0,0
799,R45_R60_R80_R100_R120_f17_f18_f19,0.6,100,0.424413181578388,17000,0.25,0.2,217.829565528061,217.606822805559,0.49318488809205,1.49833404516332,1.49833404516332,1.08780781565498,1,1.2637535434222,3.10912576690765,2.83461596886022,224.301327075545,170.570193969437,200.260591367666,4.82477897029948,0.909695691551232,5.73447466185071,0.012,0.115999956413389,96.7474062335562,96.6837929676274,25.0767914530155,0,0
800,R45_R60_R80_R100_R120_f17_f18_f19,0.6,100,0.424413181578388,18000,0.25,0.2,217.597477394699,217.381645479862,0.419319992086805,1.88586818702745,1.88586818702745,1.19016114551718,1,1.26357749957565,3.56016542270772,3.32386473552196,263.051909094474,170.362690343015,204.653538049319,5.27973458554438,1.17890770916588,6.45864229471026,0.012,0.152097334044524,96.3473625052115,96.2645581148485,25.082322504234,0,0
801,R45_R60_R80_R100_R120_f17_f18_f19,0.6,100,0.424413181578388,19000,0.25,0.2,217.788784239692,217.855617805868,0.332036775611044,1.41925968632228,1.41925968632228,0.974719179150815,1,1.26389216781453,3.25017230200728,2.98894078098684,236.48700871018,170.653812112371,202.213210338098,5.1161808678979,0.980114608227965,6.09629547612587,0.012,0.126763439912824,96.5508957480699,96.4817000211185,25.0809763451619,0,0
802,normal,0.6,100,0.424413181578388,20000,0.25,0.2,217.690597119012,217.617299926292,0.60195709466724,0.883677038798165,0.883677038798165,1.08304548804917,1,1.26210320455923,3.0263960510597,2.74424574629442,217.434337887829,170.569339319428,199.678526402774,5.62045327197253,0.71278023861052,6.33323351058305,0.012,0.109908876694437,96.4199313728078,96.3600632423463,25.0799023150412,0,0
803,normal,0.6,100,0.424413181578388,22000,0.25,0.2,218.658940307995,218.564275346301,0.262588332841796,0.903337795837783,0.903337795837783,0.652602115317674,1,1.27014803110999,2.40507201413629,2.03497619645802,160.215671450487,172.160351670217,196.740205002551,5.41126222278288,0.637006084261678,6.04826830704456,0.012,0.0694124567181794,96.6060742135727,96.5684606901704,25.0778869669404,0,0
804,normal,0.6,100,0.424413181578388,24000,0.25,0.2,219.1874748731,219.16525327121,0.205281657616505,0.322674313690267,0.322674313690267,0.37943033126816,1,1.2725840558418,1.79299297607469,1.2504394761744,98.2598729281776,172.951179424312,193.595483474119,6.08806721814611,0.473679926221026,6.56174714436713,0.012,0.038577885747038,96.3446937945961,96.3239934690776,25.0821103717084,0,0
805,normal,0.7,100,0.324741038611309,2000,0.25,0.2,201.534935859549,197.92986612613,4.94214519453654,7.75684100122263,7.75684100122263,10.0318790335772,0,1.3424107072156,14.0801468441751,14.0190060140484,1044.31571788684,193.807305700608,271.701540509124,2.69776103081265,13.758372323647,16.4561333544597,0.012,2.37900642184242,92.1735640640074,91.1423423794534,25.1566245345415,0,0
806,normal,0.7,100,0.324741038611309,6000,0.25,0.2,217.539990326675,217.47839919052,0.586126443491717,1.57322121366387,1.57322121366387,1.14618218612722,1,1.47029779820757,3.85337033748882,3.57525581769285,243.165420097304,231.815587172701,267.210929004449,2.68094242529531,1.16213300630382,3.84307543159914,0.012,0.178181555494064,98.3692195359472,98.2948987460295,25.0608257652388,0,0
807,normal,0.7,100,0.324741038611309,10000,0.25,0.2,218.280146089983,218.267691577159,0.364863067443994,0.935970962124898,0.935970962124898,0.787412919473124,1,1.47564839632098,3.14508153739899,2.79523627498686,189.424274912358,233.464178570368,264.561299323166,3.51006810918277,0.87622438368695,4.38629249286972,0.012,0.118698454522656,98.1558613387385,98.106901429071,25.0636933360407,0,0
808,normal,0.7,100,0.324741038611309,12000,0.25,0.2,218.750931502582,218.729715149526,0.221445419228678,0.787517443924579,0.787517443924579,0.577402204761135,1,1.47866035887732,3.16574083229318,2.81686364223614,190.501058970355,234.441416103047,267.234507911708,3.76164153052398,0.900721386502543,4.66236291702652,0.012,0.12026298020698,98.0500672402024,98.0007753998121,25.0660463234829,0,0
809,normal,0.7,100,0.324741038611309,14000,0.25,0.2,218.996713542582,219.007689927119,0.180678491137641,0.563657622493413,0.563657622493413,0.451050033127636,1,1.48032469662919,2.62288142560615,2.18795658067112,147.802477770807,234.975976074181,263.373076711253,3.70157627325425,0.69454264437025,4.3961189176245,0.012,0.0825540836734773,98.1634789477967,98.1296362302466,25.0636895374786,0,0
810,normal,0.7,100,0.324741038611309,16000,0.25,0.2,219.055987051591,219.010638048045,0.171230390368208,0.704658584116787,0.704658584116787,0.449709978161417,1,1.48224570749785,2.38132884649547,1.89145794914751,127.607584867993,235.297299353457,260.563981806818,4.25501555652704,0.607514015883825,4.86252957241087,0.012,0.0680487249018175,97.9752943720193,97.9475411656925,25.0683804089957,0,0
811,R45_R60_R80_R100_R120_f17_f18_f19,0.7,100,0.324741038611309,17000,0.25,0.2,218.56249777214,218.611826486157,0.322147625125874,1.01492035030544,1.01492035030544,0.630987960837863,1,1.47858253568171,2.99181301639693,2.62063024560317,177.239361507467,234.031850507481,263.611093660149,4.8381553537641,0.819394080507194,5.65754943427129,0.012,0.107411341500985,97.6396330268897,97.5958976497971,25.0746442848542,0,0
812,R45_R60_R80_R100_R120_f17_f18_f19,0.7,100,0.324741038611309,18000,0.25,0.2,218.116605579234,217.981257692743,0.337438017977777,1.18614429390768,1.18614429390768,0.917610139662421,1,1.47466813551419,3.23000483442389,2.89090518641835,196.037679040942,232.99070193222,264.919775151406,5.07463190775373,0.981106975396969,6.0557388831507,0.012,0.12519517476482,97.4667102917345,97.4156910235918,25.0789810693972,0,0
813,R45_R60_R80_R100_R120_f17_f18_f19,0.7,100,0.324741038611309,19000,0.25,0.2,217.38887175296,217.511306568911,0.408638393031363,1.10876176114272,1.10876176114272,1.13122428685874,1,1.46936938654939,3.50432275882969,3.19681108181165,217.563473900795,231.72652762485,264.340726313978,5.37940914955917,1.13563099291673,6.5150401424759,0.012,0.147363335976621,97.2653638055141,97.2052379078098,25.0828718273078,0,0
814,normal,0.7,100,0.324741038611309,20000,0.25,0.2,216.968018555681,217.063687817859,0.595491281002573,1.59977942192401,1.59977942192401,1.33468735551861,1,1.46847940322864,3.3790502272359,3.06041910493894,208.407356494767,231.077075419649,261.110967562512,5.89309542269386,0.938804579613192,6.83190000230705,0.012,0.137015765258196,97.1283555022714,97.0724498518925,25.0849397257415,0,0
815,normal,0.7,100,0.324741038611309,22000,0.25,0.2,218.439074950389,218.301048066089,0.303261354301145,1.21855980042589,1.21855980042589,0.772250879050243,1,1.47877236936548,2.64888284958512,2.22173427759735,150.241803513725,234.063699617819,259.358689465179,5.64697890801692,0.759479537880281,6.4064584458972,0.012,0.0841989642099141,97.3358613403499,97.3017917903047,25.0814360042808,0,0
816,normal,0.7,100,0.324741038611309,24000,0.25,0.2,219.227826808967,219.217073527847,0.178400490866759,0.49500900140985,0.49500900140985,0.355875669160445,1,1.48274333982565,1.89454608149853,1.22204378010601,82.4177554727514,235.633801432601,256.145171390268,6.18393290566699,0.500917427243098,6.68485033291009,0.012,0.0430716582590573,97.2412976532327,97.2240162777662,25.0833855808787,0,0
817,normal,0.8,100,0.238732414637843,2000,0.25,0.2,201.144432923218,199.074154191497,4.6127946197596,14.8338331330628,14.8338331330628,9.51174809477426,0,1.52930035025377,14.369478497251,14.2843126306311,934.04233041997,250.056748933558,331.25680637577,2.86864518849751,14.1603788190361,17.0290240075336,0.012,2.47778294739552,93.624136613488,92.7635592687467,25.1796005031648,0,0
818,normal,0.8,100,0.238732414637843,6000,0.25,0.2,217.492626577083,217.435914475541,0.501904883838825,1.40390883699769,1.40390883699769,1.16549342020841,1,1.67796594291095,3.9970165311225,3.60929752854017,215.099570035297,302.681274678957,338.80391169766,2.70338215783665,1.25585830672412,3.95924046456077,0.012,0.191713693800798,98.7088332203239,98.6471583594426,25.0611732472588,0,0
819,normal,0.8,100,0.238732414637843,10000,0.25,0.2,218.094661772858,218.129829417729,0.297271687343505,1.21206233601864,1.21206233601864,0.850077537395864,1,1.68352389599691,3.43517162770152,2.97221490912455,176.547236198542,304.45115036052,335.810946487748,3.66997613012039,0.962638885601062,4.63261501572145,0.012,0.141604849341186,98.5011781482336,98.4560710974071,25.0669189019087,0,0
820,normal,0.8,100,0.238732414637843,12000,0.25,0.2,218.652193388376,218.623366155752,0.263238500933161,0.874616261111115,0.874616261111115,0.625742656476366,1,1.68720441355673,3.32678508756024,2.84362840957862,168.540835166741,305.928253495468,339.144838002912,3.77248959214064,0.995045342995658,4.7675349351363,0.012,0.132809988225758,98.4655295911096,98.4234575105734,25.0673108285213,0,0
821,normal,0.8,100,0.238732414637843,14000,0.25,0.2,219.145901717891,219.129865378565,0.139304243753689,0.540801835504561,0.540801835504561,0.395515737015806,1,1.6908411367755,2.70456881043986,2.07820355918897,122.909451041165,307.335694827735,335.308470855394,3.72107425622149,0.688332081169256,4.40940633739075,0.012,0.0877763094048491,98.5855731747152,98.5578228045685,25.0641234431374,0,0
822,normal,0.8,100,0.238732414637843,16000,0.25,0.2,218.950683492259,219.112580705228,0.131637954154266,0.497285142922182,0.497285142922182,0.403372406714482,1,1.68977284362035,2.64420803186705,2.00029775062409,118.376724905723,306.81827960691,333.24648151117,4.31889783970318,0.63310700284102,4.9520048425442,0.012,0.0839020333894824,98.4116495094172,98.385172592124,25.0681279840149,0,0
823,R45_R60_R80_R100_R120_f17_f18_f19,0.8,100,0.238732414637843,17000,0.25,0.2,219.144926618689,219.116410344691,0.13561717023049,0.555053837490325,0.555053837490325,0.401631661504082,1,1.6892971384546,2.65260935918939,2.01023106073197,118.998074108559,307.29725800088,334.160767274177,4.60492877296694,0.708220586186296,5.31314935915323,0.012,0.0844360369495098,98.3003926823735,98.2738489264915,25.07328239487,0,0
824,R45_R60_R80_R100_R120_f17_f18_f19,0.8,100,0.238732414637843,18000,0.25,0.2,218.447107637589,218.388297794992,0.293811204854936,1.38647330917287,1.38647330917287,0.732591911367125,1,1.68130673189942,3.25989669501298,2.76595013095281,164.511928637081,305.21616876519,336.290570142526,5.13820205467226,1.00635122064803,6.14455327532029,0.012,0.127523117545879,98.0265483600334,97.9864163446413,25.0818875796367,0,0
825,R45_R60_R80_R100_R120_f17_f18_f19,0.8,100,0.238732414637843,19000,0.25,0.2,217.320268375505,217.435147961211,0.429340857542394,1.62521507909778,1.62521507909778,1.16584183581325,1,1.676697878795,3.64674052648071,3.21775108933055,191.910011339852,302.315627291412,335.372775265349,5.40318557602061,1.17351042116181,6.57669599718242,0.012,0.159584597609722,97.8708774866386,97.8203400713926,25.0839494345139,0,0
826,normal,0.8,100,0.238732414637843,20000,0.25,0.2,217.809510499611,217.800561472255,0.38055693124075,1.93699096488132,1.93699096488132,0.999744785338818,1,1.68307040347343,3.25905914152285,2.76818998298566,164.472619640439,303.733810443113,333.586165250817,5.72539741380175,0.877053975676936,6.60245138947868,0.012,0.127457597855324,97.8724847201258,97.8323042062112,25.0827794016281,0,0
827,normal,0.8,100,0.238732414637843,22000,0.25,0.2,218.776880943218,218.69383353173,0.234663430218377,0.598684255870358,0.598684255870358,0.593712031031699,1,1.68750561035583,2.61245979124189,1.95942084217485,116.113441647266,305.97065936456,331.553471087485,5.72510257648114,0.737336335576734,6.46243891205787,0.012,0.0818993539302676,97.9315767286806,97.9059122552177,25.0815099022381,0,0
828,normal,0.8,100,0.238732414637843,24000,0.25,0.2,219.249202938618,219.285623625267,0.10973875839166,0.317976897254136,0.317976897254136,0.324716533969717,1,1.69180016153567,2.16628565528029,1.30178062283915,76.9464770388428,307.688167601606,328.649788669177,6.31437991800246,0.559594826937458,6.87397474493992,0.012,0.0563135224832778,97.8147482422195,97.7972403912922,25.0853309249492,0,0
829,normal,0.9,100,0.154164514067231,2000,0.25,0.2,202.227242422721,198.65932049905,4.91407900678419,10.3664533078934,10.3664533078934,9.70030886406798,0,1.73587225570159,13.0749492606074,12.9274963906643,744.726252073164,323.685972697882,397.602477068265,2.65719569040902,12.0747534809764,14.7319491713855,0.012,2.05145157800951,95.6468176714718,95.0705108716647,25.1575251046484,0,0
830,normal,0.9,100,0.154164514067231,6000,0.25,0.2,217.256158892449,217.223981305296,0.639909094620134,1.51316659485652,1.51316659485652,1.2618266794111,1,1.88574384435897,4.1387849700183,3.5502340236303,188.267035008519,382.563389509044,419.325188859872,2.75180226797278,1.36684002702621,4.11864229499899,0.012,0.205554492336593,98.9348762145001,98.8823118289396,25.0621964654125,0,0
831,normal,0.9,100,0.154164514067231,10000,0.25,0.2,218.368940011964,218.35349022327,0.315689967886636,0.992236228519841,0.992236228519841,0.748413534877492,1,1.89389538979008,3.4125340257979,2.65920275444219,140.409167727946,386.126334720731,416.253772149083,3.6590443804743,0.981846489885215,4.64089087035952,0.012,0.139744661726741,98.8123643523738,98.7770400898724,25.0661308028738,0,0
832,normal,0.9,100,0.154164514067231,12000,0.25,0.2,218.736076825677,218.715377744437,0.255631315769349,0.821757594819421,0.821757594819421,0.583919207074127,1,1.8979613870768,3.50306623646235,2.77196445656682,146.049570630947,387.544312219747,420.435089340098,3.78451152040484,1.02906787424095,4.81357939464579,0.012,0.14725767668451,98.7731661583663,98.7361090471577,25.0678265547065,0,0
833,normal,0.9,100,0.154164514067231,14000,0.25,0.2,218.977121366056,218.960679671152,0.165793846881999,0.734341341246302,0.734341341246302,0.472418331294477,1,1.89992348590042,3.09728655997084,2.23483763250278,117.627770228002,388.342057774605,417.170586458182,3.94341235090909,0.861548352888572,4.80496070379766,0.012,0.115118208414912,98.7778208970287,98.7489060213974,25.0674616311281,0,0
834,normal,0.9,100,0.154164514067231,16000,0.25,0.2,219.204924392819,219.180078208109,0.0940098982397012,0.482004172528144,0.482004172528144,0.372691723586782,1,1.89995237055217,2.74080926530338,1.70403591011557,89.6883488516264,389.25040847572,414.403755878257,4.36367823982899,0.734020464964417,5.0976987047934,0.012,0.0901444251452741,98.7073099599132,98.6847515146362,25.0709448976338,0,0
835,R45_R60_R80_R100_R120_f17_f18_f19,0.9,100,0.154164514067231,17000,0.25,0.2,218.166616572521,218.023482677931,0.288651068901963,1.44395232811303,1.44395232811303,0.898416964577031,1,1.89739000153738,3.50349034096398,2.77690989234079,146.354196558998,386.289481963306,415.986956998655,5.13015275699523,1.10360187382681,6.23375463082204,0.012,0.147293334830735,98.4118762789914,98.3749613278065,25.0819558059378,0,0
836,R45_R60_R80_R100_R120_f17_f18_f19,0.9,100,0.154164514067231,18000,0.25,0.2,218.486526927571,218.393914647613,0.197506289258331,0.855367575707732,0.855367575707732,0.730038796539519,1,1.89350408813954,3.36445982812977,2.59659427760003,137.131696406914,386.62284379502,416.426561314973,5.13791907127958,0.957712725701336,6.09563179698092,0.012,0.135835079221188,98.4478367645443,98.4137969962567,25.0806245498433,0,0
837,R45_R60_R80_R100_R120_f17_f18_f19,0.9,100,0.154164514067231,19000,0.25,0.2,217.503851709707,217.84856592871,0.339505102575988,1.44354463522182,1.44354463522182,0.977924577859038,1,1.88549132792554,3.8000320519678,3.14715789434912,166.914471986021,382.84440107478,415.946520927901,5.51860768544806,1.28666586539915,6.80527355084721,0.012,0.173282923151791,98.2534892253187,98.2098138811833,25.0851180594582,0,0
838,normal,0.9,100,0.154164514067231,20000,0.25,0.2,217.371476416174,217.347222067402,0.487527491902906,1.6513850885675,1.6513850885675,1.20580815118073,1,1.88667203084238,3.59336451536386,2.89523141561254,153.457059217646,382.53641402546,412.846389623141,6.0029480740757,1.16732780581568,7.17027587989138,0.012,0.154947222483314,98.1600839642674,98.1210710660478,25.0871152276284,0,0
839,normal,0.9,100,0.154164514067231,22000,0.25,0.2,218.932640552145,218.90484317872,0.210751757681788,1.17047211426855,1.17047211426855,0.497798555127454,1,1.90113803707068,2.70716535140322,1.65296739083678,86.9462058306777,388.223688114705,411.403410279374,5.78803120474338,0.712676002304257,6.50070720704764,0.012,0.0879449308780575,98.353102244479,98.3311939708597,25.0822759918037,0,0
840,normal,0.9,100,0.154164514067231,24000,0.25,0.2,219.045388671084,219.090277431678,0.212357313662448,0.557130093456793,0.557130093456793,0.413510258328193,1,1.90048562173255,2.52345880796805,1.32904062474684,69.931632712656,388.693149283456,409.699385770532,6.40721542428475,0.634817239913704,7.04203266419846,0.012,0.0764141322661383,98.2205189264345,98.2015567843476,25.0867623932769,0,0
841,normal,0.95,100,0.104623400109905,2000,0.25,0.2,201.125784639968,198.663463364548,4.28797610249019,15.0366432713526,15.0366432713526,9.69842574338741,0,1.81997426251226,13.8292044238182,13.6518705092082,750.113382942207,355.234799373214,434.036773896182,2.80270171794658,14.6831662259118,17.4858679438584,0.012,2.29496273994902,95.3085864355938,94.7253316666296,25.192680096882,0,0
842,normal,0.95,100,0.104623400109905,6000,0.25,0.2,217.379475958822,217.410463721958,0.60537126833639,1.31645711528393,1.31645711528393,1.17706194456435,1,1.98985319529097,4.40032519362327,3.67986114738336,184.931288202156,426.217143494139,463.272925204381,2.78968054021298,1.52118424465466,4.31086478486764,0.012,0.232354341715628,98.9987028249103,98.9453024185088,25.0635990996848,0,0
843,normal,0.95,100,0.104623400109905,10000,0.25,0.2,218.280079477703,218.24228669107,0.348504818857648,1.03752191976402,1.03752191976402,0.798960594968373,1,1.99999120175888,3.60447945504669,2.66915230592328,133.458202394886,430.061669321386,460.226642968172,3.61426098878492,1.08325737111457,4.6975183598995,0.012,0.155907265702244,98.9195125731666,98.8840521559287,25.0670871224806,0,0
844,normal,0.95,100,0.104623400109905,12000,0.25,0.2,218.782324878381,218.766894153276,0.251252631601766,0.794954661379295,0.794954661379295,0.560502657601916,1,2.00355980603768,3.62220873425305,2.68750088145339,134.136294477193,431.950234560447,464.388440110588,3.90341235168989,1.10561895034349,5.00903130203338,0.012,0.157444753373989,98.8536617269927,98.818055697727,25.0694240743501,0,0
