sample_id,region,PF,R_ohm,L_H,fsw_Hz,StopTime_s,analysisWindow_s,Vout_rms_V,Vout_fund_rms_V,Vout_THD_fft_pct,THD_block_pct,THD_used_pct,Vout_error_pct,Vout_valid_2pct,Irms_A,IL_rms_A,IL_ripple_rms_A,IL_ripple_rms_pct_of_Irms,Pac_W,Pdc_W,Psw_4mos_W,Pcond_4mos_W,Pmos_total_4mos_W,R_L_filter_ohm,P_L_filter_W,eta_total_mosfet_pct,eta_with_filter_pct,Tj_final_C,Good_condition,Strict_condition
845,normal,0.95,100,0.104623400109905,14000,0.25,0.2,219.098219937228,219.091556734725,0.134820434520439,0.506764545725059,0.506764545725059,0.412928756943206,1,2.00680979548714,3.17822164599408,2.04624290324319,101.964964883305,433.180733433662,461.186104699263,3.87797614316762,0.939574265862074,4.81755040902969,0.012,0.121213113972784,98.9000983367414,98.8727359642041,25.0676462037355,0,0
846,normal,0.95,100,0.104623400109905,16000,0.25,0.2,219.267824518138,219.261530852792,0.0707652691572393,0.313195079825614,0.313195079825614,0.33566779418551,1,2.00839157066017,2.96866660522371,1.70017140143055,84.6533826504607,433.928727826538,459.093959550368,4.49529705584659,0.768176407977732,5.26347346382433,0.012,0.105755776955645,98.8015557998616,98.7777704962199,25.0716612235316,0,0
847,R45_R60_R80_R100_R120_f17_f18_f19,0.95,100,0.104623400109905,17000,0.25,0.2,218.118366554885,217.967099033686,0.373110726394853,1.4908697919796,1.4908697919796,0.924045893779183,1,1.99935131250998,3.61446688391929,2.68432671669804,134.259882187895,429.193103827122,458.457975426277,5.1782626852407,1.15525531899279,6.3335180042335,0.012,0.156772450259391,98.5457793653115,98.5103195256742,25.0816721609449,0,0
848,R45_R60_R80_R100_R120_f17_f18_f19,0.95,100,0.104623400109905,18000,0.25,0.2,217.561489711478,217.661838333748,0.450362651992221,1.49224526441755,1.49224526441755,1.0628007573872,1,1.99521196056132,3.94170965992998,3.11583653495157,156.165690490096,427.568174976077,460.464808892912,5.54179456783206,1.34380915834979,6.88560372618185,0.012,0.186444900518224,98.4151124783056,98.3728959625322,25.0857632689546,0,0
849,R45_R60_R80_R100_R120_f17_f18_f19,0.95,100,0.104623400109905,19000,0.25,0.2,217.377159297502,217.519730365886,0.384691129150693,1.75017032196085,1.75017032196085,1.12739528823358,1,1.99291127332967,3.97152345558497,3.15498882427425,158.310551327407,426.418300054342,459.530528533713,5.6624227301919,1.38265109655465,7.04507382674655,0.012,0.189275982699139,98.3747014739291,98.3317639563097,25.0884969052956,0,0
850,normal,0.95,100,0.104623400109905,20000,0.25,0.2,218.048456983339,218.119055729601,0.31522954091349,1.10734290369707,1.10734290369707,0.854974668363155,1,1.99336769978832,3.54592886107206,2.59184873237675,130.02361444163,428.79069564825,457.657713611829,6.05346834033496,1.16251671805758,7.21598505839254,0.012,0.150883337853405,98.3449829147807,98.310961679093,25.0890067326751,0,0
851,normal,0.95,100,0.104623400109905,22000,0.25,0.2,219.019879881925,218.977756673152,0.195356105712839,0.689970450797798,0.689970450797798,0.464656057658201,1,2.00564253660076,2.91819520043897,1.61455365774354,80.5005691831781,432.978040345629,456.642368421931,6.10151188297117,0.844138661556345,6.94565054452752,0.012,0.102190358734381,98.421169241767,98.3983121894425,25.0856248842872,0,0
852,normal,0.95,100,0.104623400109905,24000,0.25,0.2,219.185622035172,219.30051180502,0.0963778683188485,0.285770947232479,0.285770947232479,0.317949179536547,1,2.00787579652794,2.73542065693736,1.25069391745161,62.2894065267552,433.596321284714,454.588932515417,6.75144166993377,0.767156693930488,7.51859836386426,0.012,0.0897903140447952,98.2955465732481,98.2755422809168,25.0903351881642,0,0
853,normal,0.99,100,0.04535670226376,2000,0.25,0.2,203.161223945298,202.346512245276,2.72582349480809,11.9293597630215,11.9293597630215,8.02431261578367,0,1.91821865074221,12.4682690991646,12.203510033126,636.189728861416,397.113787873834,470.783450900564,2.60797201574271,11.6289226228032,14.2368946385459,0.012,1.86549281195018,96.5389884485928,96.1031565528969,25.1610349273176,0,0
854,normal,0.99,100,0.04535670226376,6000,0.25,0.2,217.60831459354,217.706343264571,0.470773892169805,1.23818860906293,1.23818860906293,1.04257124337703,1,2.0750890897953,4.38233879492054,3.40649006150769,164.161147502526,463.948261930746,499.842119408188,2.68012191170358,1.48645926624693,4.16658117795051,0.012,0.230458719761587,99.1099232935489,99.0611542636286,25.0636207713655,0,0
855,normal,0.99,100,0.04535670226376,10000,0.25,0.2,218.321439811041,218.296098781904,0.316361803396139,1.01315918474073,1.01315918474073,0.774500553679965,1,2.08502904699536,3.96220544293009,2.83728764378297,136.079046374517,467.156305031711,498.614059044789,3.69623060067804,1.20619856413455,4.9024291648126,0.012,0.188388863663818,98.9614789835089,98.9220012616514,25.0691004862471,0,0
856,normal,0.99,100,0.04535670226376,12000,0.25,0.2,218.688713564296,218.672747561507,0.246513350989558,0.789736609651005,0.789736609651005,0.60329656295154,1,2.08851513544359,3.92580017848368,2.7813427889696,133.173216787766,468.61780265366,501.628533903414,3.97957914604731,1.27085811280156,5.25043725884887,0.012,0.18494288449659,98.8920048197747,98.853423974231,25.0710006903994,0,0
857,normal,0.99,100,0.04535670226376,14000,0.25,0.2,218.969014971921,218.963934311467,0.177990813700736,0.497783053637736,0.497783053637736,0.470938949333376,1,2.09125698923897,3.52962338859514,2.1818909109855,104.333944714251,469.939655292594,498.669484827472,4.06241174987361,1.09796853090592,5.16038028077953,0.012,0.149498895183814,98.9138328995173,98.8827176481296,25.0701573014924,0,0
858,normal,0.99,100,0.04535670226376,16000,0.25,0.2,219.086448048127,219.061933465647,0.136505834435171,0.459898104180554,0.459898104180554,0.426393879251337,1,2.09290021387244,3.34312550384474,1.86305121003795,89.0176797579278,470.431547245119,496.392968470166,4.6831485338244,1.02420409518789,5.70735262901229,0.012,0.134117857613486,98.8013261192226,98.7735037952715,25.0751314205705,0,0
859,R45_R60_R80_R100_R120_f17_f18_f19,0.99,100,0.04535670226376,17000,0.25,0.2,218.181797670271,218.455907977188,0.340641249953789,0.775569327418437,0.775569327418437,0.701860010369224,1,2.08335156814285,3.73589954803681,2.5129543942704,120.620755166662,466.412318695565,494.634440974848,5.2467623837464,1.23642555988511,6.48318794363151,0.012,0.16748334519626,98.6290442914743,98.5941256387342,25.0823368594966,0,0
860,R45_R60_R80_R100_R120_f17_f18_f19,0.99,100,0.04535670226376,18000,0.25,0.2,217.805879280961,217.863397997855,0.328954556259219,1.57026647435474,1.57026647435474,0.971182728247829,1,2.08165453635881,4.04219464213814,2.95359767489081,141.887024158061,465.23462346732,496.336362541205,5.58796678263808,1.33616584428766,6.92413262692574,0.012,0.196072050299163,98.5335159969916,98.4926152432497,25.0880428287742,0,0
861,R45_R60_R80_R100_R120_f17_f18_f19,0.99,100,0.04535670226376,19000,0.25,0.2,217.282787344194,217.366277027897,0.40995349845481,1.653715738842,1.653715738842,1.19714680550118,1,2.07700539727802,4.2508874529981,3.23925240813897,155.957823334697,462.592769571014,496.466267531533,5.73217254509012,1.40430203463021,7.13647457972032,0.012,0.21684052965668,98.4807259355072,98.4352853765389,25.0892169733005,0,0
862,normal,0.99,100,0.04535670226376,20000,0.25,0.2,217.944616961131,217.827446625361,0.333468807514835,1.81766008500341,1.81766008500341,0.987524261199582,1,2.08570203408773,3.87076533185672,2.71268079414526,130.060802061392,466.213957583715,495.803160674574,6.25863466205423,1.293230494272,7.55186515632623,0.012,0.179793891051646,98.4059919914337,98.3686611340904,25.092168064629,0,0
863,normal,0.99,100,0.04535670226376,22000,0.25,0.2,218.703991509127,218.78408891793,0.282029970720525,1.03477994121385,1.03477994121385,0.552686855486529,1,2.0897591099878,3.33761986386545,1.8605012147512,89.0294582690949,468.855171321542,493.605152931351,6.24820513243302,1.01101531464453,7.25922044707755,0.012,0.133676476268031,98.4753200968969,98.4476793888969,25.08895387711,0,0
864,normal,0.99,100,0.04535670226376,24000,0.25,0.2,219.336251780501,219.321777947561,0.0898422422072055,0.594584827403388,0.594584827403388,0.308282751108454,1,2.09468101000925,2.9414716575605,0.963782036340407,46.010921554884,471.227661479105,491.983500257984,7.03620217873025,0.852830794273016,7.88903297300326,0.012,0.103827066146781,98.3534213972601,98.3321123198507,25.094132608472,0,0
865,normal,0.6,120,0.509295817894065,2000,0.25,0.2,199.764099567498,196.518368281535,4.82048267287934,13.6489622645433,13.6489622645433,10.6734689629386,0,0.961122453779554,13.8869734736058,13.8333720460066,1439.29340029543,117.995448755317,194.356065659175,2.71029963906517,14.7343893243109,17.4446889633761,0.012,2.31417638707958,87.1200005720546,85.6564453326056,25.1849270315856,0,0
866,normal,0.6,120,0.509295817894065,6000,0.25,0.2,217.432666409004,217.449886465118,0.533102993727099,1.41460580393091,1.41460580393091,1.15914251585534,1,1.05204677789529,3.89807491475947,3.65744460144196,347.650378128528,141.804350544332,178.841456592723,2.80741564893965,1.251050130392,4.05846577933165,0.012,0.182339856492924,97.2176145493269,97.0962367073693,25.0603762517381,0,0
867,normal,0.6,120,0.509295817894065,10000,0.25,0.2,218.375633324556,218.348030913775,0.328895313010143,0.886247633551211,0.886247633551211,0.750895039193244,1,1.05656880399904,2.98392431307094,2.65903996281813,251.667468578842,143.063274191056,172.703877032181,3.45881306388037,0.795390569835199,4.25420363371557,0.012,0.106845651673631,97.1122206974139,97.0418386989675,25.0626849088203,0,0
868,normal,0.6,120,0.509295817894065,12000,0.25,0.2,218.501922698401,218.433582818332,0.328268218693247,0.823126840946912,0.823126840946912,0.712007809848878,1,1.05732323207518,3.22224487526265,2.92373046725395,276.521916719416,143.251180860231,176.351969083107,3.65952040741622,0.873659614131152,4.53318002154737,0.012,0.124594344433877,96.9325712176177,96.850917945531,25.0649661291721,0,0
869,normal,0.6,120,0.509295817894065,14000,0.25,0.2,219.130636158584,219.112117116532,0.169651426189518,0.611652448658882,0.611652448658882,0.40358312884905,1,1.06013247614991,2.49954317490117,2.09803315532436,197.902922750165,144.056307183955,171.815051429951,3.59411311837297,0.621985473500907,4.21609859187387,0.012,0.07497259299834,97.1565183893703,97.1074169074943,25.0624480676964,0,0
870,normal,0.6,120,0.509295817894065,16000,0.25,0.2,219.336874113558,219.352529334118,0.079607648985392,0.323432213966447,0.323432213966447,0.29430484812818,1,1.06126021066459,2.16635069604722,1.6863060875205,158.896571319157,144.336892518257,169.180415009642,4.05664256561926,0.522859702616686,4.57950226823595,0.012,0.0563169040591712,96.9247830134474,96.8881420498509,25.0648702418846,0,0
871,R45_R60_R80_R100_R120_f17_f18_f19,0.6,120,0.509295817894065,17000,0.25,0.2,218.77047255309,218.71062287828,0.246171547330333,0.507976100567986,0.507976100567986,0.586080509872796,1,1.05841116988524,2.76308142031725,2.40721261516476,227.436433368872,143.575910918049,172.009365897122,4.71555577813707,0.770110188095697,5.48566596623277,0.012,0.0916154272236289,96.3198658695987,96.2607026326273,25.073564231305,0,0
872,R45_R60_R80_R100_R120_f17_f18_f19,0.6,120,0.509295817894065,18000,0.25,0.2,217.864988909179,217.760906344705,0.431477703142117,1.29161562805301,1.29161562805301,1.01776984331605,1,1.05181736726697,3.3001709120137,3.01119345885582,286.284820213615,142.496826616452,173.696574896786,5.10866219917983,1.01188605274729,6.12054825192712,0.012,0.130693536582016,95.8816738235703,95.797429939399,25.0809248217084,0,0
873,R45_R60_R80_R100_R120_f17_f18_f19,0.6,120,0.509295817894065,19000,0.25,0.2,218.01608913501,218.039682325958,0.346623922340791,1.37860005633421,1.37860005633421,0.891053488200904,1,1.05438078623956,3.17960337516101,2.87803009273465,272.959269582209,142.53916365669,173.721899649077,5.05211843766951,0.897814195401803,5.94993263307131,0.012,0.121318531480023,95.9930171428476,95.9146529724352,25.0775551010827,0,0
874,normal,0.6,120,0.509295817894065,20000,0.25,0.2,216.700039525352,216.678161929135,0.633148488094334,2.26637365952034,2.26637365952034,1.50992639584765,1,1.04894301853406,3.44468137870268,3.17183041073269,302.383480769569,140.604301344805,172.13645530398,5.90093639994144,1.11842573820202,7.01936213814345,0.012,0.142389957609372,95.2450969089015,95.1533170650498,25.0863205358229,0,0
875,normal,0.6,120,0.509295817894065,22000,0.25,0.2,218.943785583027,218.902280725924,0.207926321228263,0.17320979081742,0.17320979081742,0.498963306398369,1,1.05872620543459,2.17695803016393,1.70169312978656,160.730236113126,143.713545542822,167.396483682719,5.38977075195597,0.515421440942543,5.90519219289852,0.012,0.0568697551811425,96.0531733643354,96.0166776350368,25.0770958172458,0,0
876,normal,0.6,120,0.509295817894065,24000,0.25,0.2,219.228168963297,219.247291935259,0.180190323838093,0.542123645014012,0.542123645014012,0.342140029427689,1,1.06063553247719,1.85418100557044,1.26103384116331,118.894172649305,144.14600283347,165.082380276993,5.96316193242386,0.423352508895895,6.38651444131976,0.012,0.0412558464170184,95.757385475949,95.7311488219382,25.0807186820214,0,0
877,normal,0.7,120,0.389689246333571,2000,0.25,0.2,203.812421688685,200.865045634762,4.0270347336348,18.1370165325158,18.1370165325158,8.69770652965351,0,1.1370112884669,12.5009650296235,12.4295894087842,1093.18082721445,166.647924513,237.951491497617,2.71201729074158,10.837795028709,13.5498123194506,0.012,1.87528952006245,92.4805868499618,91.5280686279974,25.1607605075755,0,0
878,normal,0.7,120,0.389689246333571,6000,0.25,0.2,217.209389759278,217.127418683138,0.602822221223835,2.45574237861354,2.45574237861354,1.30571878039173,1,1.22473314786998,4.11149924601235,3.84877159179937,314.253892653517,192.734680825099,229.239766399102,2.73861791010808,1.39428489102192,4.13290280113,0.012,0.202853112599521,97.9006687007564,97.7998953138387,25.0630854532804,0,0
879,normal,0.7,120,0.389689246333571,10000,0.25,0.2,218.393957138117,218.378673274907,0.321946271905201,0.957543051553405,0.957543051553405,0.736966693224213,1,1.23029990659163,2.96322888405559,2.58170485328515,209.843538104249,194.721530424335,224.327669374094,3.41442131762498,0.771145524617497,4.18556684224247,0.012,0.105368705031616,97.8957176994881,97.8438860468739,25.0626048773017,0,0
880,normal,0.7,120,0.389689246333571,12000,0.25,0.2,218.687141237881,218.715300675406,0.245587022666414,0.731235473457246,0.731235473457246,0.583954238451722,1,1.23200100588921,3.2010982664232,2.85074309536506,231.39129608969,195.268894730661,228.263986109852,3.72798484582274,0.900661226254341,4.62864607207708,0.012,0.122964361335571,97.6844907378602,97.6244383397017,25.0649068036751,0,0
881,normal,0.7,120,0.389689246333571,14000,0.25,0.2,219.026296250404,219.003146692403,0.18944133128459,0.802126652186989,0.802126652186989,0.453115139816718,1,1.23444791315429,2.63716116227389,2.19702223333957,177.976098458921,195.902646144997,224.083184932703,3.639216049409,0.63674133278439,4.27595738219339,0.012,0.0834554279496696,97.8639288581047,97.8231459154629,25.0630067992466,0,0
882,normal,0.7,120,0.389689246333571,16000,0.25,0.2,218.937273552594,218.880419730557,0.226050928329652,0.4183060474098,0.4183060474098,0.508900122474229,1,1.23344217091559,2.47757311188115,2.00319595518063,162.406961786757,195.723550437,221.690882249805,4.21584279199754,0.567151186336272,4.78299397833381,0.012,0.0736604222965973,97.6145447061188,97.5786970580861,25.0666129815143,0,0
883,R45_R60_R80_R100_R120_f17_f18_f19,0.7,120,0.389689246333571,17000,0.25,0.2,218.881165560379,218.80617232873,0.228457471116068,1.1429222159972,1.1429222159972,0.542648941486525,1,1.23259962726436,2.73730388952957,2.31679589864684,187.960132990528,195.53537193733,223.565904319134,4.63206218632378,0.740924936458257,5.37298712278203,0.012,0.0899139910036043,97.3256527762618,97.2821153978789,25.0741548663254,0,0
884,R45_R60_R80_R100_R120_f17_f18_f19,0.7,120,0.389689246333571,18000,0.25,0.2,217.560287220545,217.334840162225,0.562889063695916,1.74772083347887,1.74772083347887,1.21143628989782,1,1.2273441704095,3.36063781002902,3.03251396816812,247.079347527786,193.494260817735,224.190556426772,5.16589963193415,1.06494680352178,6.23084643545594,0.012,0.13552663788236,96.880288852439,96.8145937749762,25.0807673559233,0,0
885,R45_R60_R80_R100_R120_f17_f18_f19,0.7,120,0.389689246333571,19000,0.25,0.2,217.135932088939,217.166195689853,0.494737366722703,1.2531268372478,1.2531268372478,1.2880928682485,1,1.22220627685412,3.61202028207432,3.31005776752269,270.826441510557,192.240967758325,225.768912473004,5.21438249367274,1.0621875912065,6.27657008487923,0.012,0.156560286217395,96.8382793011282,96.761968252698,25.0801800139443,0,0
886,normal,0.7,120,0.389689246333571,20000,0.25,0.2,217.323395351997,217.553464754339,0.371016066761222,1.77010786412632,1.77010786412632,1.11206147530046,1,1.22494608859396,3.31899255925884,2.98686769655515,243.836665496323,192.755403150677,223.434066886652,5.80961656886264,1.00883459505022,6.81845116391286,0.012,0.132188539300987,96.5834947732357,96.5195646541857,25.0833460342203,0,0
887,normal,0.7,120,0.389689246333571,22000,0.25,0.2,218.648593720022,218.559769991177,0.253340457098903,0.725089533255104,0.725089533255104,0.654650004010607,1,1.2323047313006,2.50582542783284,2.03945012975055,165.498847642828,195.345100377302,219.801472108448,5.54877743159421,0.660054347603266,6.20883177919748,0.012,0.0753499328972837,96.9195184074223,96.8832990689772,25.0793079067911,0,0
888,normal,0.7,120,0.389689246333571,24000,0.25,0.2,219.257842459391,219.256198807973,0.15338393928253,0.307983439597282,0.307983439597282,0.338091450921328,1,1.23567829226132,1.91030342967723,1.23191404290385,99.6953697915512,196.412160075286,216.809033773007,6.13347732907029,0.491842246094766,6.62531957516505,0.012,0.0437911103212391,96.7368982384084,96.7160385295489,25.082986062458,0,0
889,normal,0.8,120,0.286478897565412,2000,0.25,0.2,204.026303879576,201.94160440013,2.23509563024709,12.503790464595,12.503790464595,8.20836163630436,0,1.2956378835207,11.6785521782246,11.5764823223058,893.496745467838,220.237906916867,287.530016386705,2.60168434047019,9.70886328205645,12.3105476225266,0.012,1.63666297175417,94.7062440613033,94.0443650977877,25.1594472261229,0,0
890,normal,0.8,120,0.286478897565412,6000,0.25,0.2,217.199704999926,217.202560374629,0.620186347064817,2.28077210453254,2.28077210453254,1.27156346607757,1,1.39774954027342,4.05493829451986,3.70313725168572,264.935680176388,251.508866627227,288.021884926367,2.74173600515279,1.31528326260461,4.0570192677574,0.012,0.197310294868363,98.4125348915213,98.3366138576608,25.0632644063502,0,0
891,normal,0.8,120,0.286478897565412,10000,0.25,0.2,218.365784183087,218.338811813108,0.271291998708723,0.944920546089888,0.944920546089888,0.755085539496411,1,1.4039100348292,3.2697983700157,2.81615159283883,200.593451358971,254.258355535926,284.8937439123,3.65255436130428,0.892095578295059,4.54464993959934,0.012,0.128298976566688,98.2439732756391,98.1952939502413,25.0652464803292,0,0
892,normal,0.8,120,0.286478897565412,12000,0.25,0.2,218.655892896894,218.643886534728,0.23938599280588,0.880539051095388,0.880539051095388,0.616415211487074,1,1.40623507345156,3.34113970237843,2.89771646144082,206.062024489865,254.95859958155,288.431209452529,3.80925192708876,0.966997778926794,4.77624970601555,0.012,0.133958574129713,98.1611055585662,98.1105049426484,25.0669181932124,0,0
893,normal,0.8,120,0.286478897565412,14000,0.25,0.2,219.087280219337,219.089167629778,0.167768724815104,0.602011390061584,0.602011390061584,0.414014713737458,1,1.40907209167046,2.69462830551914,2.11718401252241,150.253775164369,256.005930023811,283.953027411651,3.67319194464437,0.723012339135113,4.39620428377949,0.012,0.0871322604588596,98.3117633442334,98.2788785874726,25.0639231104844,0,0
894,normal,0.8,120,0.286478897565412,16000,0.25,0.2,219.15199098019,219.302731855552,0.0747671052443467,0.363891808173633,0.363891808173633,0.316940065658196,1,1.40855828564487,2.47743076887998,1.83221494466137,130.077325399605,256.118119225683,281.676792605613,4.26680617745066,0.666766040227587,4.93357221767824,0.012,0.0736519585751192,98.110116739562,98.0824441967144,25.0677824458801,0,0
895,R45_R60_R80_R100_R120_f17_f18_f19,0.8,120,0.286478897565412,17000,0.25,0.2,218.463790307415,218.382540799459,0.305698711806876,1.64872927314738,1.64872927314738,0.735208727518517,1,1.4058388122638,2.99431722562225,2.49060925693763,177.161793742701,254.583272248644,282.709904232458,4.83868436109936,0.875655612080011,5.71433997317937,0.012,0.107591227771897,97.8046898223908,97.7642800052272,25.0773304235269,0,0
896,R45_R60_R80_R100_R120_f17_f18_f19,0.8,120,0.286478897565412,18000,0.25,0.2,218.470325084762,218.569935309401,0.231817273756537,1.23754681079941,1.23754681079941,0.650029404817771,1,1.40128486512699,3.19988214364284,2.73429887250666,195.127981508518,254.226480528669,285.900554172259,4.98639260147423,0.913878561605548,5.90027116307978,0.012,0.122870948798452,97.7317707138128,97.6856288778573,25.0795731007039,0,0
897,R45_R60_R80_R100_R120_f17_f18_f19,0.8,120,0.286478897565412,19000,0.25,0.2,217.265826366937,217.26114760444,0.412702608673856,1.615676469716,1.615676469716,1.24493290707261,1,1.39844446703,3.63604501069699,3.23851650072666,231.579914474873,251.761966247439,285.216855420418,5.28707840458488,1.11143959282144,6.39851799740632,0.012,0.158649879837774,97.5214959732808,97.4616019446399,25.0815497120764,0,0
898,normal,0.8,120,0.286478897565412,20000,0.25,0.2,217.913397296817,217.714364075903,0.344417971477431,1.57696366370255,1.57696366370255,1.03892542004405,1,1.39999068406298,3.22224994604587,2.76290703462768,197.351815699895,253.04558043152,283.346368892791,5.72992934109805,0.922571716597568,6.65250105769562,0.012,0.124594736577511,97.4383711194371,97.3916457590547,25.0845668981919,0,0
899,normal,0.8,120,0.286478897565412,22000,0.25,0.2,218.754347048651,218.710934107632,0.310157544442422,0.607725127973256,0.607725127973256,0.585939041985326,1,1.40811989706651,2.50476515897657,1.87198163117147,132.941920291823,255.527449769239,279.548997472358,5.7066625371263,0.715385557601306,6.42204809472761,0.012,0.0752861820194749,97.5483640369249,97.5203359863826,25.0813520479173,0,0
900,normal,0.8,120,0.286478897565412,24000,0.25,0.2,219.298434255049,219.273111760004,0.137352868189073,0.517747761617516,0.517747761617516,0.330403745452824,1,1.41077206049549,1.99076703627606,1.08572570355315,76.9596828542113,256.51943973623,276.605805368455,6.27568529790233,0.499640565593461,6.77532586349579,0.012,0.0475578407126802,97.4267145615056,97.4091199564617,25.0839594508222,0,0
901,normal,0.9,120,0.184997416880677,2000,0.25,0.2,202.760463677184,198.892327098438,5.15710907610659,23.0942342121732,23.0942342121732,9.59439677343721,0,1.45558909631435,13.2713259551187,13.1447010388021,903.050254504199,270.298486554792,345.310406935647,2.68324947018692,13.0351993362921,15.718448806479,0.012,2.11353711128409,94.5043643004478,93.8111419577596,25.2050066880993,0,0
902,normal,0.9,120,0.184997416880677,6000,0.25,0.2,217.765234483974,217.755587345331,0.512345460840444,1.36213892943541,1.36213892943541,1.02018757030424,1,1.57365762715798,3.88513036688087,3.33702331006258,212.055230596075,320.028541647327,355.265272923907,2.63757803969083,1.20815018929581,3.84572822898665,0.012,0.181130855611918,98.8125860598758,98.7573547376457,25.0600663741102,0,0
903,normal,0.9,120,0.184997416880677,10000,0.25,0.2,218.205353474039,218.166820381207,0.328379028379831,1.15956352353847,1.15956352353847,0.83326346308779,1,1.57771262320269,3.54896017597359,2.936182766896,186.103776043553,321.276302566382,353.207057768611,3.69417581173665,1.06888295105227,4.76305876278892,0.012,0.151141419967758,98.5391154174234,98.4934570009428,25.0672964965683,0,0
904,normal,0.9,120,0.184997416880677,12000,0.25,0.2,218.751162081739,218.741347337215,0.260002731284238,0.783768314668373,0.783768314668373,0.572114846720653,1,1.58161594811923,3.38375378679474,2.73023574835242,172.623180210029,322.931033516546,355.463444627733,3.76397684053715,0.999600094400438,4.76357693493759,0.012,0.137397476275773,98.5463365026436,98.5050348066399,25.0670268630377,0,0
905,normal,0.9,120,0.184997416880677,14000,0.25,0.2,218.9625423927,218.962724062264,0.161814179273265,0.611059249384878,0.611059249384878,0.471489062607253,1,1.58334212353247,3.06888048081092,2.32708967466568,146.973268763538,323.60047604878,352.724311205293,3.84739354150277,0.843706975506888,4.69110051700965,0.012,0.113016328866027,98.5710566911029,98.5371346960983,25.0660256817723,0,0
906,normal,0.9,120,0.184997416880677,16000,0.25,0.2,219.272916656401,219.266131477269,0.0916241241788487,0.493468179063662,0.493468179063662,0.333576601241338,1,1.58551819777542,2.71370232559153,1.83043956389309,115.447401768161,324.518758662356,350.547208581987,4.38399880871984,0.691820170183193,5.07581897890303,0.012,0.0883701637430508,98.4599810423982,98.4335892477822,25.0690632511063,0,0
907,R45_R60_R80_R100_R120_f17_f18_f19,0.9,120,0.184997416880677,17000,0.25,0.2,218.560285854366,218.778795082556,0.188086904288238,0.562706778213313,0.562706778213313,0.555093144292649,1,1.57738205066988,3.0410245732765,2.29379182651811,145.417644732549,322.417905217639,349.422785415627,4.8430740779682,0.899645223896839,5.74271930186504,0.012,0.110973965463258,98.2500279214566,98.2168139752741,25.0765417952211,0,0
908,R45_R60_R80_R100_R120_f17_f18_f19,0.9,120,0.184997416880677,18000,0.25,0.2,217.377047399644,217.139102956538,0.465091129734025,1.80404156563772,1.80404156563772,1.30040774702827,1,1.5739246017909,3.81463855536772,3.25698492048301,206.933986340707,319.17205639364,352.247555380965,5.34128759441353,1.22105660415382,6.56234419856735,0.012,0.174617607697175,97.9853696181194,97.9328703932543,25.0847221435364,0,0
909,R45_R60_R80_R100_R120_f17_f18_f19,0.9,120,0.184997416880677,19000,0.25,0.2,217.327480857807,217.477564654873,0.435309000810552,1.77030652002909,1.77030652002909,1.14656152051213,1,1.57406965453564,3.76833290537585,3.20298898242794,203.484577267506,319.25786434668,351.74670957217,5.51011459356538,1.22950156133073,6.73961615489611,0.012,0.17040399462886,97.9326171035044,97.8814529332959,25.0859943821515,0,0
910,normal,0.9,120,0.184997416880677,20000,0.25,0.2,217.922182915502,217.895216651522,0.391445978932056,1.60323472630118,1.60323472630118,0.95671970385364,1,1.57521691054566,3.34563808982956,2.68880549359597,170.694300930566,320.4378384727,349.465531698516,5.84835496637339,0.998122530252644,6.84647749662603,0.012,0.13431953073742,97.9080948390855,97.8679292286764,25.0846710615043,0,0
911,normal,0.9,120,0.184997416880677,22000,0.25,0.2,218.36867102797,218.261903207425,0.320325695570668,1.07240101265559,1.07240101265559,0.790043996625139,1,1.57960578052082,2.93433085041696,2.15178158269584,136.222696145513,321.868623747486,346.698662045592,5.6593659739751,0.794691655079529,6.45405762905463,0.012,0.103323570476505,98.034233394417,98.0033916009212,25.0816675582653,0,0
912,normal,0.9,120,0.184997416880677,24000,0.25,0.2,219.369644032662,219.35468226286,0.0685597374986645,0.18371081314352,0.18371081314352,0.293326244154754,1,1.585258324019,2.23605565379528,0.991359380292704,62.5361409728717,324.724923801572,345.132398937671,6.51022305815651,0.589975108868391,7.1001981670249,0.012,0.0599993386424381,97.860259004833,97.8425674891768,25.0873358134148,0,0
913,normal,0.95,120,0.125548080131886,2000,0.25,0.2,201.145617357238,197.81732233016,5.39184111386541,14.621996246392,14.621996246392,10.0830353044727,0,1.51281671998157,13.6461117629296,13.4943618964603,892.00242952264,294.65065340344,372.14792332397,2.74885499691342,13.3651927592601,16.1140477561735,0.012,2.2345963949564,94.8147110350551,94.1378002140944,25.1753985063199,0,0
914,normal,0.95,120,0.125548080131886,6000,0.25,0.2,217.237293724644,217.1637499583,0.638221972572867,1.51841715906119,1.51841715906119,1.28920456440905,1,1.65847469463695,4.29500174335308,3.67344188946703,221.495202872008,354.891184848019,391.833176905765,2.84955772821752,1.45353140964245,4.30308913785998,0.012,0.221364479704872,98.8020162208852,98.7411639524422,25.0636803276892,0,0
915,normal,0.95,120,0.125548080131886,10000,0.25,0.2,218.338905375213,218.343934799464,0.289023778315076,0.96304160654705,0.96304160654705,0.752756909334768,1,1.6662176375746,3.53527821255032,2.73780835045099,164.312769755351,358.450721456446,389.442567603284,3.80107780009001,1.05427609902031,4.85535389911032,0.012,0.149978304481596,98.6635638024059,98.6228507812189,25.0675449433294,0,0
916,normal,0.95,120,0.125548080131886,12000,0.25,0.2,218.731887136791,218.736781980309,0.2296258464665,0.790270457719494,0.790270457719494,0.574190008950537,1,1.66948006788526,3.57333990235748,2.78353883969359,166.730881861891,359.744093225392,392.936264294692,3.72656270733423,1.08345176153331,4.81001446886755,0.012,0.153225096693362,98.6805759783397,98.6391171442649,25.0677957107326,0,0
917,normal,0.95,120,0.125548080131886,14000,0.25,0.2,218.792053378791,218.738388550334,0.272156821711902,0.482163509594726,0.482163509594726,0.573459749848256,1,1.67005568926245,3.22156654792171,2.31426806054891,138.574304762913,359.996057525924,388.987761142585,3.8983820998562,0.884802240939229,4.78318434079543,0.012,0.124541892272258,98.6887454679937,98.655062936725,25.0668337344158,0,0
918,normal,0.95,120,0.125548080131886,16000,0.25,0.2,219.166357898671,219.169230576091,0.154105505483659,0.466896988114907,0.466896988114907,0.37762246541308,1,1.6730305354181,2.82344311655338,1.71226970248708,102.345394554271,361.242889314025,386.129283022329,4.37681735576739,0.713480489757092,5.09029784552448,0.012,0.0956619723889522,98.6104731910878,98.5847293873834,25.0695709695954,0,0
919,R45_R60_R80_R100_R120_f17_f18_f19,0.95,120,0.125548080131886,17000,0.25,0.2,219.003459361198,219.094899828951,0.162417024301464,0.590970740391679,0.590970740391679,0.411409168658811,1,1.67114844187948,3.14468195912298,2.20370407763796,131.867643975393,360.769370652848,388.080036358985,4.85504932472055,0.860203590779072,5.71525291549962,0.012,0.118668295488402,98.4405204071451,98.4086555302523,25.0767388509153,0,0
920,R45_R60_R80_R100_R120_f17_f18_f19,0.95,120,0.125548080131886,18000,0.25,0.2,218.378368962276,218.338495106888,0.350026787330715,0.832279216135123,0.832279216135123,0.755229496869031,1,1.66628809700097,3.62541728956401,2.853007373411,171.21933347216,358.625808743008,390.556485131993,5.31671771016539,1.15642145043329,6.47313916059868,0.012,0.157723806281636,98.2270178542646,98.1846018210047,25.0828833335016,0,0
921,R45_R60_R80_R100_R120_f17_f18_f19,0.95,120,0.125548080131886,19000,0.25,0.2,217.563447666766,217.318828787978,0.450545200255142,1.51347112688924,1.51347112688924,1.21871418728273,1,1.65914280909056,3.70622078400738,2.96147957688066,178.494555179608,355.797715479361,387.066763743768,5.46926382081371,1.16510998848833,6.63437380930204,0.012,0.164832869997699,98.1694849861879,98.1248581375645,25.0867459758996,0,0
922,normal,0.95,120,0.125548080131886,20000,0.25,0.2,217.218951051625,217.188854604062,0.514229855204986,1.30853736139036,1.30853736139036,1.27779336178995,1,1.6591883866271,3.70558826836214,2.96339594863186,178.605152526171,355.258316564475,385.257934936904,6.11683854644897,1.20346258123874,7.32030112768771,0.012,0.164776612975477,97.9810444492613,97.9365364447225,25.0884856215027,0,0
923,normal,0.95,120,0.125548080131886,22000,0.25,0.2,218.687640526033,218.64645472117,0.249200915709357,1.15200006298391,1.15200006298391,0.615247854013538,1,1.67097952812151,2.94546567209378,1.91276261588849,114.469542187557,359.659317552147,383.945732382791,5.92846074996908,0.816101827831399,6.74456257780047,0.012,0.104109216305794,98.1592545975745,98.1313717590925,25.084960576268,0,0
924,normal,0.95,120,0.125548080131886,24000,0.25,0.2,219.373042412087,219.416789587541,0.0580983061168515,0.178720568625907,0.178720568625907,0.265095642026655,1,1.67440823149736,2.43450742836312,0.936624156197902,55.9376225330853,361.913691816682,382.043030571908,6.58555578325157,0.624547302521711,7.21010308577328,0.012,0.0711219170250623,98.0466978327207,98.0278100615458,25.0879909782281,0,0
925,normal,0.99,120,0.0544280427165119,2000,0.25,0.2,205.01047817293,203.297002489726,3.77489348128191,8.18508918004287,8.18508918004287,7.5922715955792,0,1.61503469387372,12.5530461328219,12.3322864983945,763.592667400538,339.847516313053,407.408316907341,2.68819276246628,12.3629715746421,15.0511643371084,0.012,1.89094760655305,95.7590249956593,95.2515122072239,25.1574746214789,0,0
926,normal,0.99,120,0.0544280427165119,6000,0.25,0.2,217.429149964278,217.430707566981,0.56986393613631,1.580773354295,1.580773354295,1.1678601968266,1,1.73158337923611,4.35652096465831,3.54956577746099,204.989596228793,386.125398022162,422.130308410592,2.72305919212711,1.40723001965062,4.13028921177773,0.012,0.227751298986089,98.941645350244,98.8839371710264,25.0618150296697,0,0
927,normal,0.99,120,0.0544280427165119,10000,0.25,0.2,218.32911503165,218.28822863915,0.291058797566508,1.06357195435883,1.06357195435883,0.778077891295329,1,1.7378268385619,3.77683371184462,2.79828298951327,161.021968784238,389.29497886731,420.225710939096,3.79218933525081,1.16659775695022,4.95878709220103,0.012,0.171173674643112,98.7422346923858,98.699382252146,25.0688907040497,0,0
928,normal,0.99,120,0.0544280427165119,12000,0.25,0.2,218.75139817009,218.745909033765,0.224875238130841,0.728309015920287,0.728309015920287,0.570041348288777,1,1.74077458617506,3.71856232884245,2.71438461989654,155.929701723229,390.734139657166,423.369895152694,3.97404049773425,1.09496221054234,5.06900270827659,0.012,0.165932469521834,98.7193121616007,98.677943427784,25.0700496515246,0,0
929,normal,0.99,120,0.0544280427165119,14000,0.25,0.2,219.08862927426,219.084274573044,0.172661570712247,0.486402175689517,0.486402175689517,0.416238830434759,1,1.74358251016312,3.25215398578741,2.02417566584982,116.092909515389,392.011233681326,419.831806541419,3.91246752148269,0.904021936130938,4.81648945761362,0.012,0.126918066567275,98.7862517720499,98.7546669037126,25.0680985620573,0,0
930,normal,0.99,120,0.0544280427165119,16000,0.25,0.2,218.963347821004,218.907455478243,0.19783653927339,1.13400508933064,1.13400508933064,0.496611146253372,1,1.74433874195752,3.15387474909619,1.86432346082896,106.878521699105,391.60182664065,417.125624743426,4.57674015638058,0.896573216625447,5.47331337300602,0.012,0.119363111195839,98.6215925346478,98.5919552158445,25.0734506560485,0,0
931,R45_R60_R80_R100_R120_f17_f18_f19,0.99,120,0.0544280427165119,17000,0.25,0.2,217.961754327393,217.789641912045,0.321931616469467,1.29956898405199,1.29956898405199,1.00470822179779,1,1.73541630111634,3.81892302860558,2.85888460032342,164.737682738395,387.794562324253,418.807848176615,5.30953603856504,1.21207099642018,6.52160703498522,0.012,0.175010077180968,98.3460969795931,98.3024672131496,25.0829472657783,0,0
932,R45_R60_R80_R100_R120_f17_f18_f19,0.99,120,0.0544280427165119,18000,0.25,0.2,217.522164303793,217.478353959259,0.519975481032295,1.55957795355037,1.55957795355037,1.14620274579135,1,1.73056812201965,4.04431441828466,3.15801602189839,182.484351914032,386.333247800027,419.61502055401,5.56235956470034,1.328439585996,6.89079915069634,0.012,0.196277749367343,98.247615016393,98.1985991940131,25.0872750736713,0,0
933,R45_R60_R80_R100_R120_f17_f18_f19,0.99,120,0.0544280427165119,19000,0.25,0.2,217.570768364386,217.585780207564,0.440184405767867,0.894524638182615,0.894524638182615,1.0973726329254,1,1.73004790021683,3.95911611473846,3.04738584314009,176.144593612591,386.22213736388,418.532741293909,5.64391093721129,1.36625087649787,7.01016181370916,0.012,0.188095204919781,98.2172975545574,98.1703396363254,25.0863531773568,0,0
934,normal,0.99,120,0.0544280427165119,20000,0.25,0.2,217.846909083125,217.886231931251,0.384156536006247,1.35092552229111,1.35092552229111,0.960803667613329,1,1.73555678375433,3.65641562124438,2.63913324353862,152.062627292994,387.753285446774,416.476149765209,6.1493235510001,1.15601518179206,7.30533873279216,0.012,0.160432502343359,98.1508216032586,98.1109789346154,25.0897427179402,0,0
935,normal,0.99,120,0.0544280427165119,22000,0.25,0.2,218.854022816844,218.777772345294,0.185224998790217,0.96427938328204,0.96427938328204,0.555558024866268,1,1.74203116219385,3.15944054830929,1.87550126464461,107.661751715318,390.990553858724,416.204050058534,6.04456626680988,0.935633500672426,6.98019976748231,0.012,0.119784774939611,98.2460520769729,98.2164900047769,25.0862544603647,0,0
936,normal,0.99,120,0.0544280427165119,24000,0.25,0.2,219.404491421685,219.396165250921,0.0616266154218132,0.211592727443685,0.211592727443685,0.274470340490635,1,1.7461087858961,2.732755450889,0.985014236069241,56.4119626466305,393.14647068587,413.893699903356,6.80883246802372,0.749250349405241,7.55808281742896,0.012,0.0896154282523627,98.1138016148432,98.0918638946098,25.0914218082468,0,0
